Time,Time (ms),Motor speed (rpm),BLDC Q curent for monitoring,Filtered Q current (A),BLDC Ph A amps (abs) (A),BLDC Ph B amps (abs) (A),BLDC Ph C amps (abs) (A),Purge pressure (mHg),ivp purge temperature (C),Purge add flow rate (mlph),Purge add speed (rpm),Purge circulate flow rate (mlph),Purge circulate speed (rpm),BLDC watts (W),Flow_Original (lpm),Input pressure (mmHg),Output pressure (mmHg),Net pressure (mmHg),Flow (lpm),Flow from M01 (lpm),aortic Pressure (mmHg),AOP-purgeP,DC Valve
Tue Feb 14 2023,17314,19998.99,0.6524877,0.6529919,0.4544654,0.4684902,0.4647339,126,27.2,20,9.621398,800,103.1779,7.234512,0.052224163,6.8705496,92.407392,85.5368424,0.032415263,0.069,98.7,-27.3,0.1
Tue Feb 14 2023,23454,20000.27,0.6546485,0.6556197,0.4530994,0.4711769,0.4678562,143.2,27.2,20,9.621398,800,103.1779,6.934346,0.057322323,6.7430394,93.082446,86.3394066,0.037513423,0.084,98.8,-44.4,0.11
Tue Feb 14 2023,29579,20000,0.6552162,0.6546721,0.4569885,0.4728255,0.4672531,143.3,27.2,20,9.621398,800,103.1779,6.845728,0.057772938,6.8480478,93.082446,86.2343982,0.037964038,0.078,98.8,-44.5,0.12
Tue Feb 14 2023,35720,20001.5,0.656209,0.6558379,0.4569799,0.4736395,0.4654414,154.8,27.2,20,9.621398,800,103.1779,6.653932,0.048297764,6.7580406,92.332386,85.5743454,0.028488864,0.068,98.8,-56,0.13
Tue Feb 14 2023,41861,19997.99,0.656169,0.6569875,0.4518377,0.4714597,0.4655863,170.9,27.1,20,9.621398,800,103.1779,6.632649,0.073290779,6.6980358,92.332386,85.6343502,0.053481879,0.099,98.9,-72,0.14
Tue Feb 14 2023,48002,20003.28,0.6343249,0.6340905,0.4384144,0.4609689,0.4545311,188.2,27.1,20,9.621398,800,103.1779,6.89208,0.358171204,6.5855268,88.357068,81.7715412,0.338362304,0.389,97.7,-90.5,0.15
Tue Feb 14 2023,54142,20000.3,0.6279795,0.6282974,0.435649,0.4532744,0.4494747,183.2,27.1,20,9.621398,800,103.1779,6.580084,0.506848328,6.5030202,86.706936,80.2039158,0.487039428,0.553,96.6,-86.6,0.16
Tue Feb 14 2023,60280,19999.64,0.6234242,0.6230102,0.4320637,0.4475644,0.442726,178.2,27.1,20,9.621398,800,103.1779,6.694166,0.834936462,6.1579926,81.306504,75.1485114,0.815127562,0.903,93.4,-84.8,0.17
Tue Feb 14 2023,66424,20000.96,0.6087951,0.60811,0.4216053,0.4384339,0.4326133,188.1,27.1,20,9.621398,800,103.1779,6.517436,1.337934082,3.5852868,69.455556,65.8702692,1.337934082,1.525,82.5,-105.6,0.18
Tue Feb 14 2023,72562,19998.8,0.6062217,0.6072598,0.4185328,0.4355357,0.430544,176.4,27.1,20,9.621398,800,103.1779,6.74794,1.507397339,2.3551884,64.055124,61.6999356,1.530096514,1.741,77.9,-98.5,0.19
Tue Feb 14 2023,78704,19997.94,0.6005977,0.6013057,0.4125295,0.4323296,0.4277395,177.3,27.1,20,9.621398,800,103.1779,6.589697,1.840995605,-0.450036,52.729218,53.179254,1.894565285,2.123,66,-111.3,0.2
Tue Feb 14 2023,84845,20000.96,0.5929869,0.5927625,0.4100905,0.4285802,0.4262132,173.2,27.1,20,9.621398,800,103.1779,6.225465,2.015878906,-1.8226458,47.178774,49.0014198,2.085631931,2.352,60.7,-112.5,0.21
Tue Feb 14 2023,90986,20002.02,0.5858409,0.5853531,0.4059393,0.4227715,0.4177245,180.6,27.1,20,9.621398,800,103.1779,6.074167,2.439088623,-6.6980358,33.527682,40.2257178,2.548004614,2.84,48.2,-132.4,0.22
Tue Feb 14 2023,97126,20002.02,0.5830827,0.582036,0.4018728,0.4221416,0.415454,174.8,27.1,20,9.621398,800,103.1779,5.952986,2.605192139,-8.8432074,29.402352,38.2455594,2.729479011,3.026,44.4,-130.4,0.23
Tue Feb 14 2023,103267,20000.96,0.5797037,0.5799388,0.3999333,0.4180818,0.4127993,168.2,27.1,20,9.621398,800,103.1779,5.838043,2.84002124,-12.8035242,21.676734,34.4802582,2.98603872,3.319,35.6,-132.6,0.24
Tue Feb 14 2023,109407,20003.85,0.5740834,0.5743416,0.3998055,0.4152012,0.4106337,161.5,27.1,20,9.621398,800,103.1779,6.493009,3.0713479,-15.863769,13.651092,29.514861,3.238771878,3.592,28.4,-133.1,0.25
Tue Feb 14 2023,115546,20000.82,0.5737644,0.5732884,0.3959917,0.4133739,0.4073272,157.4,27.1,20,9.621398,800,103.1779,6.22698,3.154036865,-17.8964316,9.825786,27.7222176,3.329112712,3.699,24.1,-133.3,0.26
Tue Feb 14 2023,121688,19998.83,0.5702626,0.5704048,0.3919801,0.412119,0.405784,156.6,27.1,20,9.621398,800,103.1779,6.009806,3.373704346,-20.9491758,3.825306,24.7744818,3.569107774,3.934,18.6,-138,0.27
Tue Feb 14 2023,127830,20001.21,0.5696778,0.5697305,0.3932745,0.4096684,0.4064112,144.6,27.1,20,9.621398,800,103.1779,5.778204,3.526523438,-23.8069044,-2.925234,20.8816704,3.736068434,4.105,12.9,-131.7,0.28
Tue Feb 14 2023,133968,20003.74,0.5666774,0.5665974,0.3928454,0.4079548,0.4040124,148.6,27.1,20,9.621398,800,103.1779,5.611581,3.683521729,-26.7321384,-8.25066,18.4814784,3.907595027,4.302,6.4,-142.2,0.29
Tue Feb 14 2023,140093,19998.89,0.5636335,0.5637405,0.3901555,0.4042985,0.3990947,139.8,27.1,20,9.621398,800,103.1779,6.057908,3.784190674,-29.4548562,-12.75102,16.7038362,4.017579672,4.437,2.3,-137.5,0.3
Tue Feb 14 2023,146237,19999.97,0.5624179,0.5627134,0.386939,0.4074439,0.4005658,138.6,27.1,20,9.621398,800,103.1779,6.13904,3.842156494,-30.1824144,-15.226218,14.9561964,4.080909531,4.524,-0.8,-139.4,0.31
Tue Feb 14 2023,152377,19999.11,0.5608711,0.5610252,0.3871561,0.4046653,0.3988852,131.4,27.1,20,9.621398,800,103.1779,6.229844,3.972140625,-33.040143,-19.576566,13.463577,4.222922129,4.63,-4.7,-136.1,0.32
Tue Feb 14 2023,158521,20000.23,0.5601614,0.5609019,0.3842638,0.403306,0.3999101,139.8,27.1,20,9.621398,800,103.1779,5.959896,4.065736816,-35.327826,-24.151932,11.175894,4.325179522,4.749,-9.400001,-149.200001,0.33
Tue Feb 14 2023,164654,19999.7,0.5582649,0.5584358,0.3849052,0.4005629,0.3961971,138.9,27.1,20,9.621398,800,103.1779,5.86062,4.092731201,-36.1678932,-25.577046,10.5908472,4.354671912,4.788,-11.3,-150.2,0.34
Tue Feb 14 2023,170798,20002.72,0.554732,0.5547698,0.3840045,0.4016174,0.3947109,115.3,27.1,20,9.621398,800,103.1779,5.54411,4.18088916,-38.3580684,-30.527442,7.8306264,4.450987829,4.921,-14.6,-129.9,0.35
Tue Feb 14 2023,176939,19998.51,0.5542263,0.5548389,0.3808779,0.3997732,0.3946993,117,27.1,20,9.621398,800,103.1779,5.688295,4.290941895,-40.1882148,-32.702616,7.4855988,4.57122462,5.009,-17.7,-134.7,0.36
Tue Feb 14 2023,183078,19999.14,0.5532522,0.5531383,0.3814953,0.4007684,0.3934755,127.8,27.1,20,9.621398,800,103.1779,5.646937,4.347903809,-41.1707934,-36.37791,4.7928834,4.633457674,5.094,-21.2,-149,0.37
Tue Feb 14 2023,189220,20002.98,0.5535212,0.5527062,0.3819795,0.4024962,0.3940652,127.3,27.1,20,9.621398,800,103.1779,5.515384,4.389650879,-41.4708174,-34.952796,6.5180214,4.679067933,5.155,-23.6,-150.9,0.38
Tue Feb 14 2023,195361,19999.08,0.5512028,0.5519905,0.3817868,0.3983597,0.3929166,126.5,27.1,20,9.621398,800,103.1779,5.950302,4.44372168,-43.0984476,-36.827946,6.2705016,4.738142336,5.158,-24.7,-151.2,0.39
Tue Feb 14 2023,201502,20002.88,0.5502279,0.5503208,0.3804221,0.3958155,0.3911367,103.2,27.1,20,9.621398,800,103.1779,5.794932,4.507568359,-43.5184812,-40.728258,2.7902232,4.807897257,5.252,-27.1,-130.3,0.4
Tue Feb 14 2023,207642,20000.25,0.5482931,0.5479475,0.3792642,0.3951452,0.3882891,100.4,27.1,20,9.621398,800,103.1779,6.164006,4.550088867,-47.0887668,-41.853348,5.2354188,4.854352526,5.331,-30.9,-131.3,0.41
Tue Feb 14 2023,213784,19999.61,0.5486541,0.5488864,0.3801678,0.3963591,0.3893813,118.6,27.1,20,9.621398,800,103.1779,5.9677,4.605550293,-49.316445,-49.353948,-0.037503,4.914946239,5.459,-35,-153.6,0.42
Tue Feb 14 2023,219922,19996.94,0.5477723,0.5492345,0.3766654,0.3971578,0.3896589,117.5,27.1,20,9.621398,800,103.1779,5.898772,4.646829102,-48.2363586,-48.453876,-0.2175174,4.960044905,5.478,-35.7,-153.2,0.43
Tue Feb 14 2023,226049,20000.73,0.5447538,0.544645,0.3753771,0.3962592,0.3889829,96,27.1,20,9.621398,800,103.1779,5.948272,4.698358887,-51.4091124,-52.054164,-0.6450516,5.016343152,5.53,-37.6,-133.6,0.44
Tue Feb 14 2023,232189,20000.31,0.5434588,0.5432999,0.3756078,0.3961067,0.3897125,114.4,27.1,20,9.621398,800,103.1779,5.66443,4.761724609,-51.9641568,-54.229338,-2.2651812,5.085572609,5.587,-40.2,-154.6,0.45
Tue Feb 14 2023,238330,19999.61,0.544374,0.5442976,0.3767523,0.3953176,0.388791,112.4,27.1,20,9.621398,800,103.1779,5.790156,4.51909668,-51.6116286,-54.604368,-2.9927394,4.820492385,5.656,-42.5,-154.9,0.46
Tue Feb 14 2023,244470,19999.42,0.5459492,0.5465778,0.375387,0.3923286,0.3896032,88.2,27.1,20,9.621398,800,103.1779,5.68321,4.849380859,-53.8468074,-55.654452,-1.8076446,5.18134039,5.665,-43.9,-132.1,0.47
Tue Feb 14 2023,250611,20002.18,0.5444416,0.5442837,0.3763432,0.3908464,0.3876331,87.8,27.1,20,9.621398,800,103.1779,5.922569,5.056568848,-54.6118686,-57.529602,-2.9177334,5.407701134,5.686,-45.8,-133.6,0.48
Tue Feb 14 2023,256751,20003.9,0.5437578,0.5434489,0.3776353,0.3940776,0.3884192,107.6,27.1,20,9.621398,800,103.1779,5.846326,4.930938477,-55.0694052,-59.479758,-4.4103528,5.270445184,5.799,-47.9,-155.5,0.49
Tue Feb 14 2023,262892,20000,0.5430973,0.5435603,0.3747469,0.3900203,0.3857699,87.8,27.1,20,9.621398,800,103.1779,5.560438,4.877462402,-54.5218614,-60.529842,-6.0079806,5.212020542,5.783,-48.9,-136.7,0.5
Tue Feb 14 2023,269021,19999.62,0.542756,0.5429816,0.3716038,0.3918175,0.3859115,94.8,27.1,20,9.621398,800,103.1779,5.754298,4.355132324,-58.392171,-62.329986,-3.937815,4.641355101,5.875,-50.9,-145.7,0.51
Tue Feb 14 2023,275157,20000.36,0.5420194,0.5416738,0.3709407,0.391476,0.3835984,99.7,27.1,20,9.621398,800,103.1779,5.451556,5.121537598,-58.392171,-65.105208,-6.713037,5.47868196,5.835,-52.8,-152.5,0.52
Tue Feb 14 2023,281285,20000.27,0.5419257,0.5426671,0.3715176,0.3918955,0.3862074,82.4,27.1,20,9.621398,800,103.1779,5.493736,5.087164063,-58.3696692,-64.580166,-6.2104968,5.441127567,5.904,-53.6,-136,0.53
Tue Feb 14 2023,287425,20001.04,0.5424278,0.5420165,0.372423,0.3903171,0.3875057,82.8,27.1,20,9.621398,800,103.1779,5.992837,5.243035645,-58.3471674,-63.605088,-5.2579206,5.611423189,5.934,-54.9,-137.7,0.54
Tue Feb 14 2023,293555,20001.82,0.5432242,0.5421575,0.374089,0.3914795,0.3860169,77.5,27.1,20,9.621398,800,103.1779,5.632566,5.06464209,-58.2721614,-65.930274,-7.6581126,5.416521457,5.954,-55.6,-133.1,0.55
Tue Feb 14 2023,299690,20002.96,0.5414066,0.5411488,0.3754743,0.391086,0.3864008,93.5,27.1,20,9.621398,800,103.1779,6.127961,5.049047363,-60.4623366,-66.605328,-6.1429914,5.399483626,5.994,-56.9,-150.4,0.56
Tue Feb 14 2023,305829,20002,0.5411836,0.5407589,0.3758487,0.3912266,0.3878013,90.3,27.1,20,9.621398,800,103.1779,5.905527,5.116077148,-60.304824,-61.354908,-1.050084,5.472716212,5.973,-57.7,-148,0.57
Tue Feb 14 2023,311971,20004.79,0.5389804,0.5382237,0.3741183,0.389487,0.3852535,79.1,27.1,20,9.621398,800,103.1779,5.933053,5.115265137,-61.1223894,-68.030442,-6.9080526,5.471829058,5.998,-58.3,-137.4,0.58
Tue Feb 14 2023,318112,19999.16,0.5409483,0.5410444,0.3745847,0.3930641,0.3851966,84.1,27.1,20,9.621398,800,103.1779,5.454617,5.085149414,-62.4349944,-67.580406,-5.1454116,5.438926488,6.036,-59.2,-143.3,0.59
Tue Feb 14 2023,324253,20003.07,0.5426062,0.5421363,0.3767632,0.3924668,0.3876168,89.3,27.1,20,9.621398,800,103.1779,5.286938,5.25457373,-62.8250256,-69.155532,-6.3305064,5.624028986,6.054,-59.9,-149.2,0.6
Tue Feb 14 2023,330393,20000.85,0.5403457,0.5403212,0.370277,0.3905585,0.385227,87.8,27.1,20,9.621398,800,103.1779,5.725918,5.235745117,-62.6375106,-68.705496,-6.0679854,5.603458011,6.057,-60.4,-148.2,0.61
Tue Feb 14 2023,336521,19997.29,0.5422696,0.5425196,0.3704458,0.3913828,0.3835784,77.3,27.1,20,9.621398,800,103.1779,5.635118,4.730870117,-63.6125886,-68.780502,-5.1679134,5.051862905,6.108,-60.9,-138.2,0.62
Tue Feb 14 2023,342659,20002.21,0.5419834,0.541595,0.3729087,0.3925662,0.3879788,90.5,27.1,20,9.621398,800,103.1779,5.949465,5.058322754,-61.9474554,-69.75558,-7.8081246,5.409617343,6.092,-61.3,-151.8,0.63
Tue Feb 14 2023,348799,20001.92,0.5394753,0.5393296,0.3727924,0.3897716,0.3857118,87.4,27.1,20,9.621398,800,103.1779,5.964203,5.222086426,-62.1349704,-69.155532,-7.0205616,5.588535372,6.098,-61.9,-149.3,0.64
Tue Feb 14 2023,354937,19998.21,0.5413347,0.5414493,0.3746197,0.3912972,0.3847259,74.3,27.1,20,9.621398,800,103.1779,5.679296,5.21157373,-62.4649968,-70.055604,-7.5906072,5.577049853,6.145,-62.5,-136.8,0.65
Tue Feb 14 2023,361081,19999.05,0.5412214,0.5412956,0.3750111,0.39098,0.3861399,82.7,27.1,20,9.621398,800,103.1779,5.89466,5.220837891,-62.7350184,-69.830586,-7.0955676,5.5871713,6.166,-62.9,-145.6,0.66
Tue Feb 14 2023,1302397,20002.06,0.5413286,0.5412667,0.3725479,0.3917312,0.3876423,88.7,27.1,20,9.621398,800,103.1779,5.796391,5.212054199,-63.6350904,-71.930754,-8.2956636,5.577574783,6.125,-63.5,-152.2,0.67
Tue Feb 14 2023,1308529,20000.95,0.5487471,0.5488591,0.3786396,0.3960241,0.393962,78.1,27,20,9.621398,800,103.1779,5.841739,5.17587207,-62.4499956,-72.605808,-10.1558124,5.538044434,6.126,-65,-143.1,0.68
Tue Feb 14 2023,1329446,20001.79,0.5489438,0.5479503,0.379131,0.3944941,0.3909796,95.6,27,20,9.621398,800,103.1779,5.700126,5.349341309,-64.5351624,-72.905832,-8.3706696,5.727566163,6.152,-65.3,-160.9,0.69
Tue Feb 14 2023,1335577,20000.26,0.5483673,0.5481565,0.3765519,0.3975135,0.3901722,84.9,27,20,9.621398,800,103.1779,5.917449,5.218396484,-62.5850064,-70.430634,-7.8456276,5.584503971,6.12,-65.5,-150.4,0.7
Tue Feb 14 2023,1341712,20000.26,0.548507,0.5487112,0.3782236,0.3988669,0.3893038,74.7,27,20,9.621398,800,103.1779,6.171885,5.209338379,-64.5501636,-71.780742,-7.2305784,5.574607647,6.105,-65.5,-140.2,0.71
Tue Feb 14 2023,1347853,19999.63,0.5486744,0.5493845,0.3782854,0.3994842,0.3921825,89.3,27,20,9.621398,800,103.1779,6.002312,5.282595703,-63.8451072,-72.980838,-9.1357308,5.654644055,6.14,-65.8,-155.1,0.72
Tue Feb 14 2023,1353991,20000.04,0.5483701,0.5481511,0.3768676,0.3952954,0.3895595,76.3,27,20,9.621398,800,103.1779,5.837694,5.281023438,-63.6725934,-72.830826,-9.1582326,5.652926295,6.178,-65.8,-142.1,0.73
Tue Feb 14 2023,1360134,20000.06,0.5483168,0.5476432,0.3781017,0.397008,0.3906836,93.3,27,20,9.621398,800,103.1779,5.639373,5.25629248,-64.4601564,-74.030922,-9.5707656,5.625906785,6.14,-65.9,-159.2,0.74
Tue Feb 14 2023,1366274,19999.97,0.5496359,0.5499123,0.3777549,0.3966562,0.391907,94.5,27,20,9.621398,800,103.1779,5.519366,5.337813965,-64.580166,-72.980838,-8.400672,5.714972102,6.16,-65.8,-160.3,0.75
Tue Feb 14 2023,1372415,20000.82,0.5484985,0.5485023,0.3775726,0.395246,0.39103,79,27,20,9.621398,800,103.1779,5.730577,5.265021484,-63.8901108,-71.930754,-8.0406432,5.635443553,6.162,-66.1,-145.1,0.76
Tue Feb 14 2023,1378545,20000.89,0.5475342,0.5468815,0.3787646,0.3942113,0.3901276,76.5,27,20,9.621398,800,103.1779,5.704582,5.291905762,-64.2351384,-73.730898,-9.4957596,5.664815647,6.175,-66.2,-142.7,0.77
Tue Feb 14 2023,1384682,19999.85,0.5481823,0.5478353,0.3801558,0.3952264,0.3907817,93.7,27,20,9.621398,800,103.1779,5.561495,5.261375,-62.8100244,-73.580886,-10.7708616,5.631459631,6.165,-66.3,-160,0.78
Tue Feb 14 2023,1390822,20000.75,0.5486989,0.5494109,0.3784403,0.3953107,0.3905335,94.8,27,20,9.621398,800,103.1779,5.935328,5.232438965,-63.3725694,-72.080766,-8.7081966,5.599845914,6.121,-65.9,-160.7,0.79
Tue Feb 14 2023,1408132,24999.55,0.8873583,0.8874915,0.6103206,0.6378577,0.6317455,110.8,27,20,9.621398,800,103.1779,11.0872,0.041290901,6.1729938,140.711256,134.5382622,0.021482001,0.059,145.3,34.5,0.1
Tue Feb 14 2023,1414274,25002.08,0.8864454,0.8868896,0.6144398,0.6355743,0.6287276,114.9,27,20,9.621398,800,103.1779,11.66456,0.052775276,6.1654932,141.611328,135.4458348,0.032966376,0.063,145.8,30.9,0.11
Tue Feb 14 2023,1420414,24999.49,0.8869578,0.8873556,0.6146756,0.6381246,0.6340137,134.6,27,20,9.621398,800,103.1779,12.03799,0.05148838,6.1654932,140.26122,134.0957268,0.03167948,0.065,145.8,11.2,0.12
Tue Feb 14 2023,1426553,24996.87,0.8880311,0.888955,0.6134207,0.6365178,0.6295775,135.7,27,20,9.621398,800,103.1779,11.42725,0.049737881,6.225498,141.311304,135.085806,0.029928981,0.061,146.1,10.4,0.13
Tue Feb 14 2023,1432696,25001.33,0.8873633,0.8871564,0.6138138,0.637459,0.6329724,156.4,27,20,9.621398,800,103.1779,11.8371,0.060677013,6.1729938,140.036202,133.8632082,0.040868113,0.07,146,-10.4,0.14
Tue Feb 14 2023,1438835,24998.35,0.8857238,0.8862674,0.6096222,0.6363218,0.6311333,165.8,27,20,9.621398,800,103.1779,10.87514,0.242180374,6.2029962,137.26098,131.0579838,0.222371474,0.263,145.6,-20.2,0.15
Tue Feb 14 2023,1444977,25002.15,0.8774117,0.8774746,0.6104512,0.6311805,0.6270577,171.6,27,20,9.621398,800,103.1779,11.34154,0.506127625,5.6179494,132.460596,126.8426466,0.486318725,0.571,144.4,-27.2,0.16
Tue Feb 14 2023,1451117,25000.84,0.8656282,0.8649942,0.5994281,0.6218078,0.6189611,173.7,27,20,9.621398,800,103.1779,10.88481,0.864283325,4.5453636,125.860068,121.3147044,0.844474425,0.946,142,-31.7,0.17
Tue Feb 14 2023,1457258,24995.6,0.8537297,0.8553184,0.5901441,0.6140655,0.6055664,174.8,27,20,9.621398,800,103.1779,10.50637,1.211837769,2.5577046,117.309384,114.7516794,1.211837769,1.364,135.8,-39,0.18
Tue Feb 14 2023,1463399,25001.95,0.8427331,0.8426366,0.5846087,0.6078021,0.5994837,178.3,27.1,20,9.621398,800,103.1779,11.13598,1.560456543,-0.2850228,107.558604,107.8436268,1.588065708,1.815,125.2,-53.1,0.19
Tue Feb 14 2023,1469529,25000.32,0.8340633,0.8336973,0.5780755,0.5996771,0.5949197,181.4,27.1,20,9.621398,800,103.1779,10.83258,1.919742065,-3.525282,96.307704,99.832986,1.980598782,2.236,115.2,-66.2,0.2
Tue Feb 14 2023,1475664,25001.09,0.8239073,0.8246407,0.5737626,0.5948725,0.5867471,181.4,27.1,20,9.621398,800,103.1779,11.33619,2.101398682,-5.437935,89.332146,94.770081,2.179065532,2.436,108.5,-72.9,0.21
Tue Feb 14 2023,1481805,25004.26,0.8083694,0.8079349,0.5612358,0.5867404,0.5757798,179.1,27.1,20,9.621398,800,103.1779,10.03781,2.546487549,-11.1158892,72.530802,83.6466912,2.665342018,2.958,91.8,-87.3,0.22
Tue Feb 14 2023,1487944,25003.26,0.8057027,0.8050379,0.557042,0.5785247,0.5762068,172.6,27.1,20,9.621398,800,103.1779,10.36505,2.705476074,-13.0060404,66.455316,79.4613564,2.839043018,3.156,86.3,-86.3,0.23
Tue Feb 14 2023,1494083,24999.34,0.8012074,0.8017411,0.5567099,0.5773654,0.5673543,161.5,27.1,20,9.621398,800,103.1779,10.3833,2.972366943,-16.5688254,56.479518,73.0483434,3.130631425,3.475,75.9,-85.6,0.24
Tue Feb 14 2023,1500211,24998.59,0.7961825,0.7960852,0.5507361,0.5704993,0.5694461,170.4,27.1,20,9.621398,800,103.1779,10.10778,3.226451416,-20.4091326,47.853828,68.2629606,3.408228358,3.736,67.2,-103.2,0.25
Tue Feb 14 2023,1506351,24999.94,0.7952448,0.7956982,0.5516545,0.5735069,0.565794,170.2,27.1,20,9.621398,800,103.1779,10.36368,3.316199219,-22.6593126,43.428474,66.0877866,3.50628124,3.883,62.6,-107.6,0.26
Tue Feb 14 2023,1512492,24996.38,0.7968506,0.7979099,0.5505341,0.5669202,0.5677112,155.9,27.1,20,9.621398,800,103.1779,10.2692,3.489560059,-26.2671012,35.477838,61.7449392,3.695684539,4.097,55.3,-100.6,0.27
Tue Feb 14 2023,1518631,25001.41,0.7928654,0.7922966,0.5456849,0.5710933,0.5630783,157.8,27.1,20,9.621398,800,103.1779,10.44826,3.654382813,-28.9448154,27.677214,56.6220294,3.875759655,4.295,48.2,-109.6,0.28
Tue Feb 14 2023,1524774,24999.44,0.788931,0.7887253,0.5453746,0.5685344,0.5632986,160.3,27.1,20,9.621398,800,103.1779,10.27413,3.827760986,-32.027562,20.25162,52.279182,4.065181893,4.451,40.6,-119.7,0.29
Tue Feb 14 2023,1530914,25000.87,0.7889358,0.7884426,0.5451252,0.5700941,0.5612503,152.2,27.1,20,9.621398,800,103.1779,10.07136,3.9339104,-33.5201814,15.676254,49.1964354,4.181154158,4.619,35.4,-116.8,0.3
Tue Feb 14 2023,1537039,24999.43,0.7868707,0.787,0.543424,0.5652895,0.5623279,137.2,27.1,20,9.621398,800,103.1779,10.57611,4.001053955,-35.0503038,12.300984,47.3512878,4.25451104,4.685,32.8,-104.4,0.31
Tue Feb 14 2023,1543163,24999.06,0.78358,0.7838733,0.5443597,0.5624366,0.5582136,140.6,27.1,20,9.621398,800,103.1779,9.678927,4.138993164,-37.6455114,8.025642,45.6711534,4.405214863,4.828,27,-113.6,0.32
Tue Feb 14 2023,1549291,24999.78,0.7819444,0.7822146,0.5417967,0.5629081,0.5576419,134.4,27.1,20,9.621398,800,103.1779,10.25993,4.248752441,-39.678174,4.50036,44.178534,4.525131041,4.98,22.9,-111.5,0.33
Tue Feb 14 2023,1555424,25004.33,0.778387,0.7775242,0.538746,0.562345,0.5567262,128.2,27.2,20,9.621398,800,103.1779,10.21748,4.344206543,-41.6433312,0.075006,41.7183372,4.62941827,5.114,18.8,-109.4,0.34
Tue Feb 14 2023,1561554,25001.74,0.7781384,0.7775481,0.537677,0.5641006,0.5548257,133.7,27.2,20,9.621398,800,103.1779,10.17815,4.391695313,-43.240959,-5.025402,38.215557,4.681301554,5.138,15.8,-117.9,0.35
Tue Feb 14 2023,1567696,25001.35,0.7768473,0.7771009,0.5369313,0.5609298,0.5521504,130.5,27.2,20,9.621398,800,103.1779,10.53217,4.471698242,-43.8635088,-5.175414,38.6880948,4.768707792,5.24,13.2,-117.3,0.36
Tue Feb 14 2023,1573839,25002.45,0.7736269,0.773674,0.5388032,0.5591623,0.5514206,131.8,27.2,20,9.621398,800,103.1779,10.24068,4.545023926,-46.3387068,-10.050804,36.2879028,4.848818885,5.331,10.4,-121.4,0.37
Tue Feb 14 2023,1579980,24999.43,0.7739487,0.7739213,0.5372558,0.5562232,0.5510585,130.2,27.2,20,9.621398,800,103.1779,10.19304,4.574883301,-47.1637728,-11.025882,36.1378908,4.881441386,5.364,8.3,-121.9,0.38
Tue Feb 14 2023,1586121,25001.79,0.7737126,0.7732764,0.5354254,0.5585185,0.5512784,120,27.2,20,9.621398,800,103.1779,9.723095,4.74130127,-49.5714654,-15.976278,33.5951874,5.063259335,5.485,3.7,-116.3,0.39
Tue Feb 14 2023,1592250,24998.13,0.7744735,0.7750332,0.5344002,0.5553296,0.5518084,118,27.2,20,9.621398,800,103.1779,9.594248,4.686669922,-48.6263898,-16.12629,32.5000998,5.003572514,5.49,1.8,-116.2,0.4
Tue Feb 14 2023,1598383,24997.31,0.7722116,0.7729914,0.5328206,0.5560617,0.5466367,118,27.2,20,9.621398,800,103.1779,9.702547,4.789576172,-51.9941592,-20.551644,31.4425152,5.116001499,5.609,-1.5,-119.5,0.41
Tue Feb 14 2023,1604529,25002.82,0.7684651,0.7681713,0.530747,0.554606,0.5499311,115.3,27.2,20,9.621398,800,103.1779,10.16356,4.895862305,-54.5818662,-25.577046,29.0048202,5.232123134,5.736,-5.9,-121.2,0.42
Tue Feb 14 2023,1610680,25002.66,0.7673323,0.7676436,0.5325729,0.5504915,0.5447371,104.5,27.2,20,9.621398,800,103.1779,10.23359,4.899947754,-54.679374,-27.977238,26.702136,5.236586643,5.763,-8,-112.5,0.43
Tue Feb 14 2023,1616822,25000.19,0.7662938,0.7663293,0.5307777,0.5491486,0.5460187,105,27.3,20,9.621398,800,103.1779,10.1655,4.964322754,-55.729458,-28.277262,27.452196,5.306918774,5.824,-9.7,-114.7,0.44
Tue Feb 14 2023,1622963,25000.34,0.7665449,0.7667845,0.5303168,0.5522273,0.5459614,102.1,27.3,20,9.621398,800,103.1779,9.855675,5.048155762,-56.4720174,-32.402592,24.0694254,5.398509518,5.887,-12,-114.1,0.45
Tue Feb 14 2023,1629103,25002.15,0.7645326,0.7647653,0.5296444,0.5537632,0.5489091,98.7,27.3,20,9.621398,800,103.1779,9.410711,5.011645508,-59.104728,-31.12749,27.977238,5.358620679,5.922,-13.8,-112.5,0.46
Tue Feb 14 2023,1635243,24999.19,0.7646027,0.7651976,0.5298743,0.552435,0.5418923,104.4,27.3,20,9.621398,800,103.1779,10.04506,5.149058105,-58.5946872,-37.052964,21.5417232,5.508749159,5.977,-16.3,-120.7,0.47
Tue Feb 14 2023,1641385,25000.61,0.7630727,0.7629697,0.5270994,0.5476131,0.5415215,100.1,27.3,20,9.621398,800,103.1779,9.566721,5.136627441,-61.3624086,-35.852868,25.5095406,5.495168187,5.982,-17.2,-117.3,0.48
Tue Feb 14 2023,1647529,25001.63,0.7631074,0.7626258,0.5307916,0.5493873,0.5415708,96.5,27.3,20,9.621398,800,103.1779,9.711082,5.160009766,-62.2474794,-39.678174,22.5693054,5.520714264,6.073,-19.9,-116.4,0.49
Tue Feb 14 2023,1653663,25000.33,0.7595599,0.7595998,0.5279499,0.5508286,0.544405,92.7,27.3,20,9.621398,800,103.1779,10.28689,5.2114375,-62.4274938,-40.87827,21.5492238,5.576901016,6.127,-21.1,-113.8,0.5
Tue Feb 14 2023,1659794,25002.42,0.7609316,0.7605959,0.5263734,0.5488683,0.5409106,90,27.3,20,9.621398,800,103.1779,10.0654,5.231892578,-64.8876906,-42.228378,22.6593126,5.599248966,6.172,-23,-113,0.51
Tue Feb 14 2023,1665931,24995.41,0.762542,0.7633675,0.5244434,0.5485991,0.5414849,90.9,27.3,20,9.621398,800,103.1779,9.803547,5.236008789,-63.942615,-43.578486,20.364129,5.603746082,6.169,-24.1,-115,0.52
Tue Feb 14 2023,1672070,25002.36,0.7584193,0.7580257,0.5240669,0.5495031,0.5407339,91,27.3,20,9.621398,800,103.1779,9.615617,5.328867676,-64.9401948,-45.0036,19.9365948,5.705197941,6.207,-25.5,-116.5,0.53
Tue Feb 14 2023,1678213,25003.11,0.7594378,0.7584459,0.5245373,0.5473236,0.5411667,89.6,27.3,20,9.621398,800,103.1779,9.676203,5.363473633,-63.5150808,-45.978678,17.5364028,5.743006263,6.247,-26.3,-115.9,0.54
Tue Feb 14 2023,1684353,25002.41,0.7598127,0.7591872,0.5285057,0.5479111,0.5422453,80.8,27.3,20,9.621398,800,103.1779,9.468863,5.439083008,-66.2227974,-45.0036,21.2191974,5.825612376,6.266,-26.9,-107.7,0.55
Tue Feb 14 2023,1690494,25000.33,0.7591773,0.7592769,0.5241681,0.54567,0.5397846,78.8,27.3,20,9.621398,800,103.1779,9.498533,5.375133789,-67.5579042,-47.928834,19.6290702,5.755745427,6.305,-29.2,-108,0.56
Tue Feb 14 2023,1749557,24999.18,0.7581387,0.7589071,0.5209556,0.5439968,0.5403951,72.1,27.3,20,9.621398,800,103.1779,9.675451,5.452039551,-67.9029318,-47.478798,20.4241338,5.839767891,6.34,-30.1,-102.2,0.57
Tue Feb 14 2023,1755698,25000.11,0.755612,0.7557521,0.5242394,0.5452709,0.536859,78.4,27.4,20,9.621398,800,103.1779,9.818553,5.413505371,-67.842927,-47.328786,20.514141,5.797667837,6.332,-32.4,-110.8,0.58
Tue Feb 14 2023,1761827,24997.35,0.7560845,0.7567247,0.5191851,0.5445445,0.5377243,83.9,27.4,20,9.621398,800,103.1779,10.26288,5.456314453,-68.8705092,-48.00384,20.8666692,5.844438384,6.356,-32.7,-116.6,0.59
Tue Feb 14 2023,1767962,24998.96,0.7559738,0.7566533,0.5205979,0.5432258,0.5411789,73.9,27.4,20,9.621398,800,103.1779,10.0854,5.395076172,-69.5380626,-47.553804,21.9842586,5.777533237,6.384,-33,-106.9,0.6
Tue Feb 14 2023,1774104,25000.34,0.754362,0.7545313,0.5216488,0.5465655,0.5388097,75.3,27.4,20,9.621398,800,103.1779,9.839952,5.450876953,-70.2356184,-48.7539,21.4817184,5.838497709,6.387,-33.4,-108.7,0.61
Tue Feb 14 2023,1780244,25001.36,0.7561293,0.7557397,0.5225961,0.5453625,0.5394051,66.6,27.4,20,9.621398,800,103.1779,9.708148,5.46472998,-69.0130206,-49.203936,19.8090846,5.853632667,6.4,-34,-100.6,0.62
Tue Feb 14 2023,1786384,25000.56,0.7542155,0.7549416,0.5230046,0.5468695,0.5362719,77.2,27.4,20,9.621398,800,103.1779,9.61795,5.490060059,-70.6331502,-48.903912,21.7292382,5.881306739,6.439,-34.1,-111.3,0.63
Tue Feb 14 2023,1792533,25002.51,0.7555791,0.7551173,0.5245823,0.5419527,0.5369346,74.2,27.4,20,9.621398,800,103.1779,9.530706,5.456796387,-70.355628,-50.329026,20.026602,5.844964915,6.426,-35.5,-109.7,0.64
Tue Feb 14 2023,1798666,25002.55,0.7574872,0.7568413,0.5240376,0.546452,0.5412772,64.1,27.4,20,9.621398,800,103.1779,9.589329,5.510546875,-70.6706532,-48.303864,22.3667892,5.903689364,6.451,-36.8,-100.9,0.65
Tue Feb 14 2023,1804796,25000.77,0.7540533,0.7539222,0.5243211,0.5424882,0.540957,78.9,27.4,20,9.621398,800,103.1779,10.09982,5.555626953,-70.205616,-47.553804,22.651812,5.952941061,6.443,-37.2,-116.1,0.66
Tue Feb 14 2023,1810932,24999.57,0.7550666,0.7553044,0.519123,0.5445889,0.5388529,77.9,27.4,20,9.621398,800,103.1779,9.721392,5.454737305,-70.393131,-49.803984,20.589147,5.84271529,6.454,-37.7,-115.6,0.67
Tue Feb 14 2023,1817071,25000.75,0.7542455,0.7550322,0.5203826,0.5437935,0.5410172,78.8,27.4,20,9.621398,800,103.1779,9.365116,5.48129834,-71.0381826,-49.12893,21.9092526,5.871734229,6.447,-38.2,-117,0.68
Tue Feb 14 2023,1823213,25000.21,0.7539601,0.7544146,0.5216807,0.5428872,0.5352144,82.2,27.4,20,9.621398,800,103.1779,10.0643,5.564714355,-71.0531838,-49.278942,21.7742418,5.962869393,6.476,-38.4,-120.6,0.69
Tue Feb 14 2023,1829354,24998.05,0.7550048,0.7553349,0.5203341,0.543237,0.5371875,66.6,27.4,20,9.621398,800,103.1779,9.793656,5.53657666,-71.0756856,-49.50396,21.5717256,5.932127893,6.469,-38.8,-105.4,0.7
Tue Feb 14 2023,1835495,24999.13,0.7545194,0.7545431,0.5197996,0.5439351,0.538291,68.6,27.4,20,9.621398,800,103.1779,9.449939,5.539359863,-71.105688,-50.25402,20.851668,5.935168648,6.466,-39.3,-107.9,0.71
Tue Feb 14 2023,1841636,24998.29,0.7558243,0.7559717,0.5198847,0.5428985,0.5367911,70,27.4,20,9.621398,800,103.1779,10.03895,5.517524902,-71.4657168,-47.178774,24.2869428,5.911313124,6.47,-39.4,-109.4,0.72
Tue Feb 14 2023,1847775,25000.83,0.7536746,0.7541679,0.5209584,0.5399809,0.5357193,74,27.4,20,9.621398,800,103.1779,9.741194,5.517911133,-71.218197,-48.903912,22.314285,5.911735095,6.481,-39.7,-113.7,0.73
Tue Feb 14 2023,1853915,25000.13,0.7538689,0.7545622,0.5205873,0.545691,0.5380082,64,27.4,20,9.621398,800,103.1779,10.04401,5.524538086,-72.0957672,-49.203936,22.8918312,5.918975293,6.46,-39.9,-103.9,0.74
Tue Feb 14 2023,1860040,24998.9,0.7539206,0.7546077,0.5242124,0.5454822,0.5390804,70.1,27.4,20,9.621398,800,103.1779,9.840223,5.526889648,-71.2031958,-49.50396,21.6992358,5.921544465,6.486,-39.9,-110,0.75
Tue Feb 14 2023,1866182,24997.62,0.7536908,0.7547057,0.5176299,0.5467016,0.5373564,69.8,27.4,20,9.621398,800,103.1779,9.750686,5.532353027,-71.9907588,-49.953996,22.0367628,5.927513413,6.507,-40.1,-109.9,0.76
Tue Feb 14 2023,1872323,25003.21,0.7483574,0.7475008,0.5167428,0.541191,0.5331252,72.3,27.4,20,9.621398,800,103.1779,9.425757,5.544286621,-71.705736,-48.453876,23.25186,5.940551318,6.488,-40.5,-112.8,0.77
Tue Feb 14 2023,1878452,25002.38,0.7499797,0.7497751,0.519048,0.5411066,0.5330655,76.7,27.4,20,9.621398,800,103.1779,9.215904,5.541185547,-71.8782498,-50.029002,21.8492478,5.937163276,6.513,-40.6,-117.3,0.78
Tue Feb 14 2023,1898837,24999.23,0.75409,0.7546259,0.5210858,0.5419075,0.5364862,63.7,27.4,20,9.621398,800,103.1779,9.375479,5.477122559,-71.7882426,-49.803984,21.9842586,5.867172029,6.499,-40.9,-104.6,0.79
Tue Feb 14 2023,1916151,30000.1,1.122406,1.122953,0.8212534,0.782348,0.7769019,112,27.4,20,9.621398,800,103.1779,17.94445,0.041648663,5.5954476,191.64033,186.0448824,0.021839763,0.053,198.9,86.9,0.1
Tue Feb 14 2023,1922292,30000.33,1.123674,1.124747,0.7416079,0.8544366,0.7882814,127.1,27.4,20,9.621398,800,103.1779,17.8869,0.046399254,5.7829626,191.190294,185.4073314,0.026590354,0.06,199.3,72.2,0.11
Tue Feb 14 2023,1928432,29998.26,1.123197,1.123583,0.7756315,0.7659662,0.8438516,140.2,27.4,20,9.621398,800,103.1779,17.37516,0.040641281,5.8579686,191.490318,185.6323494,0.020832381,0.066,199.1,58.9,0.12
Tue Feb 14 2023,1934573,30002.26,1.121464,1.12168,0.8189069,0.7691352,0.7936784,158,27.4,20,9.621398,800,103.1779,18.3674,0.041243538,5.8279662,189.76518,183.9372138,0.021434638,0.055,198.5,40.5,0.13
Tue Feb 14 2023,1940715,29999.37,1.122311,1.122118,0.7309774,0.85157,0.7967784,167.4,27.4,20,9.621398,800,103.1779,17.097,0.056744614,5.7829626,190.065204,184.2822414,0.036935714,0.064,198.3,30.9,0.14
Tue Feb 14 2023,1946844,30001.94,1.116136,1.115086,0.8099834,0.7823483,0.7735428,170,27.4,20,9.621398,800,103.1779,17.72739,0.258626892,5.8354668,185.789862,179.9543952,0.238817992,0.283,196.7,26.7,0.15
Tue Feb 14 2023,1952972,30000.03,1.106597,1.107493,0.7200652,0.8158596,0.808381,170.6,27.4,20,9.621398,800,103.1779,18.15449,0.571778015,5.1979158,177.089166,171.8912502,0.551969115,0.627,191.5,20.9,0.16
Tue Feb 14 2023,1959100,30000.74,1.095744,1.095581,0.8014132,0.7563882,0.7650203,167.4,27.4,20,9.621398,800,103.1779,17.17277,0.925490967,3.712797,168.238458,164.525661,0.905682067,1.012,182.4,15,0.17
Tue Feb 14 2023,1965230,30000.96,1.076089,1.076267,0.7295675,0.7492582,0.8077524,172.9,27.4,20,9.621398,800,103.1779,17.10135,1.294261597,1.5301224,155.412432,153.8823096,1.294261597,1.48,171,-1.9,0.18
Tue Feb 14 2023,1971371,30002.64,1.065377,1.064417,0.7363153,0.8054102,0.7229075,175.8,27.4,20,9.621398,800,103.1779,16.97288,1.681226196,-1.6651332,144.686574,146.3517072,1.72001114,1.967,159.9,-15.9,0.19
Tue Feb 14 2023,1977511,30000.64,1.062741,1.062835,0.7457908,0.7233987,0.7979824,188.4,27.4,20,9.621398,800,103.1779,16.23904,1.907875488,-3.562785,139.736178,143.298963,1.967634096,2.196,154,-34.4,0.2
Tue Feb 14 2023,1983651,29999.99,1.058715,1.058262,0.763981,0.7731373,0.7120447,186.2,27.5,20,9.621398,800,103.1779,16.40546,2.235502686,-7.613109,128.335266,135.948375,2.325579248,2.612,143.5,-42.7,0.21
Tue Feb 14 2023,1989793,30001.66,1.051985,1.05174,0.6993202,0.7461892,0.7929651,170.2,27.5,20,9.621398,800,103.1779,16.46689,2.545162842,-11.5284222,117.309384,128.8378062,2.663894725,2.985,134.3,-35.9,0.22
Tue Feb 14 2023,1995932,30001.7,1.045007,1.044556,0.754291,0.7347072,0.7252269,166.2,27.5,20,9.621398,800,103.1779,15.79086,2.855660645,-16.1412912,105.533442,121.6747332,3.003125363,3.346,123.5,-42.7,0.23
Tue Feb 14 2023,2002058,29997.73,1.045061,1.045485,0.6861556,0.7456694,0.7907072,170.1,27.5,20,9.621398,800,103.1779,16.63412,3.021229736,-18.2414592,99.907992,118.1494512,3.184015881,3.522,117,-53.1,0.24
Tue Feb 14 2023,2008199,29997.74,1.042957,1.043535,0.7631944,0.722759,0.7233304,175,27.5,20,9.621398,800,103.1779,16.72138,3.285292236,-22.9218336,88.957116,111.8789496,3.472514188,3.837,107.2,-67.8,0.25
Tue Feb 14 2023,2014324,29999.51,1.039188,1.040148,0.6765472,0.7803883,0.7481604,162.4,27.5,20,9.621398,800,103.1779,16.66767,3.517065186,-25.9445754,80.181414,106.1259894,3.725734934,4.1,97.5,-64.9,0.26
Tue Feb 14 2023,2020464,29997.67,1.038791,1.039534,0.7461646,0.7353912,0.7166595,153.9,27.5,20,9.621398,800,103.1779,15.76844,3.703908691,-29.7623808,71.180694,100.9430748,3.929868558,4.303,89.6,-64.3,0.27
Tue Feb 14 2023,2026590,30000.52,1.0353,1.034342,0.6827701,0.7783095,0.7390428,156.8,27.5,20,9.621398,800,103.1779,15.81274,3.831330322,-33.5951874,63.7551,97.3502874,4.069081528,4.526,81.3,-75.5,0.28
Tue Feb 14 2023,2032730,30003.8,1.031559,1.032004,0.7507771,0.7119021,0.7275724,158.4,27.5,20,9.621398,800,103.1779,15.7695,3.962439209,-35.3428272,59.179734,94.5225612,4.212322964,4.619,78,-80.4,0.29
Tue Feb 14 2023,2038871,29997.53,1.031995,1.03284,0.6679009,0.7804851,0.7367273,144,27.5,20,9.621398,800,103.1779,15.82051,4.114123047,-38.2830624,52.579206,90.8622684,4.378043316,4.769,72.8,-71.2,0.3
Tue Feb 14 2023,2045012,30003.53,1.027859,1.02592,0.7422159,0.7066879,0.7308801,152.1,27.5,20,9.621398,800,103.1779,16.22184,4.222756348,-40.2707214,47.25378,87.5245014,4.496729321,4.948,66.1,-86,0.31
Tue Feb 14 2023,2051152,29999.79,1.023496,1.024266,0.6810438,0.771918,0.7186543,141.9,27.5,20,9.621398,800,103.1779,15.93529,4.383026855,-43.3684692,41.103288,84.4717572,4.671830936,5.125,60.5,-81.4,0.32
Tue Feb 14 2023,2057277,30000.74,1.022082,1.022233,0.7469956,0.7157524,0.7009409,125.4,27.6,20,9.621398,800,103.1779,16.05107,4.532788086,-45.266121,35.177814,80.443935,4.835450766,5.273,54.2,-71.2,0.33
Tue Feb 14 2023,2063419,30001.66,1.020444,1.020224,0.6654848,0.7757685,0.7235442,130.7,27.6,20,9.621398,800,103.1779,16.08522,4.535180176,-46.766241,34.352748,81.118989,4.838064215,5.305,51.8,-78.9,0.34
Tue Feb 14 2023,2069541,30005.72,1.021114,1.019078,0.735798,0.7034523,0.7242994,124.1,27.6,20,9.621398,800,103.1779,15.45916,4.690491699,-50.0965074,27.977238,78.0737454,5.007747951,5.47,48,-76.1,0.35
Tue Feb 14 2023,2075684,29998.75,1.012426,1.012654,0.666462,0.7686801,0.7144645,125,27.6,20,9.621398,800,103.1779,16.31272,4.77972998,-50.4340344,26.2521,76.6861344,5.105244161,5.575,44.5,-80.5,0.36
Tue Feb 14 2023,2081824,30002.61,1.013282,1.013436,0.7397102,0.7105353,0.6918454,124,27.6,20,9.621398,800,103.1779,15.44647,4.764283203,-51.2440992,26.852148,78.0962472,5.08836797,5.616,43.1,-80.9,0.37
Tue Feb 14 2023,2087964,29998.22,1.010433,1.010491,0.6539349,0.754167,0.7421045,108.6,27.6,20,9.621398,800,103.1779,16.05533,4.882604492,-53.3517678,21.976758,75.3285258,5.217638471,5.708,40.2,-68.4,0.38
Tue Feb 14 2023,2094106,29999.48,1.011385,1.0113,0.7256548,0.6937575,0.7225575,112.4,27.6,20,9.621398,800,103.1779,15.25702,4.901999512,-55.7144568,19.12653,74.8409868,5.238828266,5.755,38.5,-73.9,0.39
Tue Feb 14 2023,2100246,30001.06,1.009213,1.009492,0.6568988,0.7354747,0.7503862,118.8,27.7,20,9.621398,800,103.1779,16.03934,4.992726563,-57.9571362,15.901272,73.8584082,5.337951013,5.87,34.7,-84.1,0.4
Tue Feb 14 2023,2106386,30004.16,1.004039,1.003759,0.7361688,0.704502,0.6897453,109.3,27.7,20,9.621398,800,103.1779,16.23811,5.099685547,-60.4098324,11.400912,71.8107444,5.454807765,5.965,29.6,-79.7,0.41
Tue Feb 14 2023,2112528,29997.67,1.00185,1.002625,0.6530544,0.7289971,0.7453464,95.6,27.7,20,9.621398,800,103.1779,16.00131,5.195812988,-62.5625046,6.150492,68.7129966,5.559830644,6.104,25.8,-69.8,0.42
Tue Feb 14 2023,2118668,30002.11,1.003432,1.002422,0.7221882,0.7052288,0.6947731,100.2,27.7,20,9.621398,800,103.1779,15.84937,5.211818359,-63.117549,7.425594,70.543143,5.577317119,6.11,23.8,-76.4,0.43
Tue Feb 14 2023,2124822,30004.29,0.9961569,0.9956932,0.6853262,0.6803698,0.7564436,108.3,27.7,20,9.621398,800,103.1779,15.04572,5.283380371,-64.5726654,2.550204,67.1228694,5.655501334,6.197,21.3,-87,0.44
Tue Feb 14 2023,2130950,30000.71,0.9929891,0.9932215,0.7003527,0.7440529,0.6719431,86.7,27.7,20,9.621398,800,103.1779,15.2016,5.339137207,-112.9890384,1.87515,114.8641884,5.716417794,6.241,19.8,-66.9,0.45
Tue Feb 14 2023,2137078,30002.54,0.9892401,0.9883123,0.6849279,0.6826558,0.7427894,86.3,27.7,20,9.621398,800,103.1779,15.19656,5.416549316,-67.1903748,-2.25018,64.9401948,5.800993463,6.335,16.5,-69.8,0.46
Tue Feb 14 2023,2143215,30001.7,0.989511,0.9892504,0.6652986,0.7618947,0.6806411,82.6,27.7,20,9.621398,800,103.1779,15.38609,5.40194873,-69.1330302,-4.200336,64.9326942,5.785041768,6.337,14.8,-67.8,0.47
Tue Feb 14 2023,2149356,29999.71,0.9896082,0.9896001,0.7109936,0.6805804,0.7042586,96.1,27.7,20,9.621398,800,103.1779,15.91798,5.458075684,-69.2005356,-4.950396,64.2501396,5.846362595,6.39,13.3,-82.8,0.48
Tue Feb 14 2023,2155496,30001.36,0.9854764,0.9853988,0.6432131,0.7197673,0.7290661,96.6,27.7,20,9.621398,800,103.1779,15.62582,5.508882813,-70.8731694,-8.400672,62.4724974,5.901871313,6.441,11.3,-85.3,0.49
Tue Feb 14 2023,2161621,30002.13,0.9856169,0.9845498,0.7191142,0.6954367,0.6775778,80.1,27.8,20,9.621398,800,103.1779,15.77628,5.538784668,-72.3657888,-9.37575,62.9900388,5.934540225,6.459,8.900001,-71.199999,0.5
Tue Feb 14 2023,2167763,29997.84,0.9834911,0.9839966,0.6834648,0.672043,0.731077,76,27.8,20,9.621398,800,103.1779,14.82783,5.508036621,-73.655892,-11.62593,62.029962,5.900946816,6.563,6.6,-69.4,0.51
Tue Feb 14 2023,2173900,30003.74,0.9796085,0.9800405,0.6800646,0.7427706,0.6691613,90.9,27.8,20,9.621398,800,103.1779,14.96914,5.58228125,-74.593467,-11.325906,63.267561,5.982061892,6.574,5.2,-85.7,0.52
Tue Feb 14 2023,2180029,30000.67,0.9817822,0.9812141,0.6966941,0.666748,0.7197882,88.1,27.8,20,9.621398,800,103.1779,15.32154,5.609435547,-75.006,-14.851188,60.154812,6.011728993,6.614,3.9,-84.2,0.53
Tue Feb 14 2023,2186168,29996.75,0.9836729,0.9854482,0.6499774,0.7445017,0.6843622,84.5,27.8,20,9.621398,800,103.1779,15.1787,5.673126465,-75.5010396,-15.75126,59.7497796,6.081313738,6.605,2.6,-81.9,0.54
Tue Feb 14 2023,2192308,30004.32,0.9789844,0.9779957,0.7170931,0.6957244,0.6715755,63.8,27.8,20,9.621398,800,103.1779,15.80133,5.658854004,-75.8910708,-16.351308,59.5397628,6.065720533,6.663,1.6,-62.2,0.55
Tue Feb 14 2023,2198434,30002.32,0.978981,0.9790916,0.6344016,0.7183254,0.7289799,64.5,27.8,20,9.621398,800,103.1779,15.74853,5.691558105,-76.6261296,-16.276302,60.3498276,6.101451006,6.665,0.6,-63.9,0.56
Tue Feb 14 2023,2204574,30001.66,0.9788917,0.9785837,0.6962115,0.7232007,0.6611596,80.3,27.8,20,9.621398,800,103.1779,15.02816,5.736557129,-76.6636326,-18.526482,58.1371506,6.150614147,6.728,-0.4,-80.7,0.57
Tue Feb 14 2023,2210715,30004.53,0.9790335,0.9775463,0.6615956,0.677981,0.7424061,74.5,27.8,20,9.621398,800,103.1779,15.68318,5.822994141,-76.2285978,-18.7515,57.4770978,6.245049864,6.704,-1,-75.5,0.58
Tue Feb 14 2023,2216856,30002.59,0.9792195,0.9795773,0.6463988,0.7373267,0.7006377,71.9,27.8,20,9.621398,800,103.1779,15.28731,5.735328125,-76.8886506,-19.87659,57.0120606,6.149271414,6.757,-1.8,-73.7,0.59
Tue Feb 14 2023,2222996,29999.29,0.9786537,0.9790996,0.7145184,0.686399,0.676018,75.8,27.8,20,9.621398,800,103.1779,15.3079,5.75115625,-76.8886506,-21.451716,55.4369346,6.166564241,6.755,-2.6,-78.4,0.6
Tue Feb 14 2023,2229139,29998.5,0.9813722,0.9827666,0.6450356,0.7066135,0.732801,73.9,27.8,20,9.621398,800,103.1779,14.99737,5.778932617,-76.8886506,-21.451716,55.4369346,6.196910977,6.783,-3.6,-77.5,0.61
Tue Feb 14 2023,2235278,30000.69,0.9807195,0.9809222,0.6880317,0.7428127,0.6664732,53.2,27.8,20,9.621398,800,103.1779,15.1406,5.789744629,-76.8886506,-21.601728,55.2869226,6.20872351,6.767,-4,-57.2,0.62
Tue Feb 14 2023,2241419,30000.11,0.9827558,0.9836335,0.6873057,0.6670048,0.7337744,54.4,27.8,20,9.621398,800,103.1779,15.99076,5.811970215,-76.88115,-22.351788,54.529362,6.233005807,6.782,-4.7,-59.1,0.63
Tue Feb 14 2023,2247559,29997.33,0.9828365,0.9827139,0.6455344,0.7341266,0.7063574,69.7,27.8,20,9.621398,800,103.1779,15.70061,5.802760254,-76.8886506,-22.5018,54.3868506,6.222943575,6.811,-5.1,-74.8,0.64
Tue Feb 14 2023,2253700,30003.75,0.9795992,0.9781451,0.7144672,0.6804118,0.6879483,68,27.8,20,9.621398,800,103.1779,15.75869,5.755445313,-76.8886506,-24.226938,52.6617126,6.171250205,6.837,-7.6,-75.6,0.65
Tue Feb 14 2023,2259840,29997.54,0.9814321,0.9837181,0.668848,0.6824896,0.7338701,48.5,27.8,20,9.621398,800,103.1779,14.91296,5.917204102,-76.8886506,-23.701896,53.1867546,6.347977823,6.822,-7.7,-56.2,0.66
Tue Feb 14 2023,2265980,30004.44,0.979678,0.9791771,0.6707353,0.7476517,0.6688567,48.2,27.9,20,9.621398,800,103.1779,15.08441,5.777844238,-76.8886506,-24.151932,52.7367186,6.195721882,6.826,-8,-56.2,0.67
Tue Feb 14 2023,2272107,29998.8,0.9808103,0.9804205,0.7076526,0.6683971,0.700479,50,27.9,20,9.621398,800,103.1779,14.9143,5.861459961,-76.8886506,-24.451956,52.4366946,6.287075233,6.843,-8.400001,-58.400001,0.68
Tue Feb 14 2023,2278246,30000.35,0.9762649,0.9770713,0.6503496,0.6858104,0.7435113,62.2,27.9,20,9.621398,800,103.1779,15.18749,5.829729492,-76.8886506,-23.401872,53.4867786,6.252408491,6.874,-8.8,-71,0.69
Tue Feb 14 2023,2284387,29999.01,0.9798725,0.9803105,0.6909665,0.7305894,0.6590428,48,27.9,20,9.621398,800,103.1779,15.57317,5.876647461,-76.88115,-25.052004,51.829146,6.303668154,6.849,-9.1,-57.1,0.7
Tue Feb 14 2023,2290531,29998.13,0.9792083,0.9807109,0.7075043,0.6691193,0.6940396,66.1,27.9,20,9.621398,800,103.1779,15.51091,5.861862305,-76.8886506,-21.526722,55.3619286,6.287514809,6.921,-9,-75.1,0.71
Tue Feb 14 2023,2296668,30000.28,0.9780518,0.9775686,0.6379979,0.7092063,0.7280716,61,27.9,20,9.621398,800,103.1779,15.14545,5.888617676,-76.8886506,-25.352028,51.5366226,6.316746068,6.893,-10.4,-71.4,0.72
Tue Feb 14 2023,2302809,29997.83,0.9804341,0.9810457,0.6884741,0.7292553,0.6634102,46.1,27.9,20,9.621398,800,103.1779,14.71831,5.877125,-76.88115,-25.052004,51.829146,6.304189883,6.872,-10.4,-56.5,0.73
Tue Feb 14 2023,2308950,29999.9,0.9790569,0.9788837,0.6871681,0.6627177,0.7281538,42.8,27.9,20,9.621398,800,103.1779,15.27835,5.891554199,-76.8886506,-25.352028,51.5366226,6.319954331,6.878,-10.7,-53.5,0.74
Tue Feb 14 2023,2315089,30004.9,0.9809353,0.9772233,0.633606,0.7237241,0.7209342,62.1,27.9,20,9.621398,800,103.1779,15.80004,5.883491211,-76.8886506,-25.652052,51.2365986,6.31114521,6.89,-10.8,-72.9,0.75
Tue Feb 14 2023,2321231,29998.99,0.9798048,0.980381,0.707029,0.7117245,0.6583176,45.8,27.9,20,9.621398,800,103.1779,15.01009,5.866459961,-76.88115,-25.577046,51.304104,6.292537923,6.906,-10.8,-56.6,0.76
Tue Feb 14 2023,2327371,29998.7,0.9769136,0.9764836,0.6917124,0.6681723,0.7165765,49.6,27.9,20,9.621398,800,103.1779,15.12356,5.854138672,-76.88115,-25.12701,51.75414,6.279076447,6.896,-10.9,-60.5,0.77
Tue Feb 14 2023,2333511,30000.92,0.9784666,0.9800906,0.6324127,0.7335658,0.7114983,49.8,27.9,20,9.621398,800,103.1779,15.3475,5.873293457,-76.8886506,-26.177094,50.7115566,6.300003777,6.905,-10.9,-60.7,0.78
Tue Feb 14 2023,2339652,30004.28,0.9771755,0.9790183,0.7072147,0.6927878,0.6795647,66.8,27.9,20,9.621398,800,103.1779,15.37789,5.81680127,-76.88115,-25.50204,51.37911,6.238283917,6.891,-11.3,-78.1,0.79
Tue Feb 14 2023,2356968,35001.5,1.334511,1.33472,0.9294364,0.9547649,0.9516335,87.2,27.9,20,9.621398,800,103.1779,25.49264,0.091763229,5.700456,221.64273,215.942274,0.071954329,0.104,232.9,145.7,0.1
Tue Feb 14 2023,2363108,35002.63,1.332479,1.332641,0.9256263,0.9610109,0.9497214,118.2,27.9,20,9.621398,800,103.1779,25.72018,0.09040847,5.7979638,219.167532,213.3695682,0.07059957,0.113,231.9,113.7,0.11
Tue Feb 14 2023,2369248,35008.2,1.329262,1.326919,0.9254503,0.9578448,0.9483366,121.6,27.9,20,9.621398,800,103.1779,24.87197,0.091250832,5.8354668,218.042442,212.2069752,0.071441932,0.121,231.2,109.6,0.12
Tue Feb 14 2023,2375389,35003.25,1.334372,1.33314,0.9196277,0.9568251,0.9452238,143.3,27.9,20,9.621398,800,103.1779,24.90957,0.091491837,5.7904632,217.217376,211.4269128,0.071682937,0.108,230.5,87.2,0.13
Tue Feb 14 2023,2381534,35000.46,1.329361,1.330199,0.9235919,0.9566277,0.9470647,152.4,27.9,20,9.621398,800,103.1779,24.5017,0.09158387,5.662953,215.342226,209.679273,0.07177497,0.118,230.2,77.8,0.14
Tue Feb 14 2023,2387663,34996.64,1.325342,1.325747,0.9166721,0.9576845,0.9447076,184.9,28,20,9.621398,800,103.1779,24.63935,0.344001648,5.5429434,208.441674,202.8987306,0.324192748,0.363,224.9,40,0.15
Tue Feb 14 2023,2393795,35006.23,1.313192,1.312681,0.9101971,0.9438281,0.9351017,192.6,28,20,9.621398,800,103.1779,24.7966,0.660598022,4.687875,201.316104,196.628229,0.640789122,0.715,218.6,26,0.16
Tue Feb 14 2023,2399927,34999.95,1.299708,1.299666,0.9034795,0.9294227,0.9246408,175.2,28,20,9.621398,800,103.1779,24.03939,1.001795166,3.0677454,190.215216,187.1474706,1.001795166,1.131,208.6,33.4,0.17
Tue Feb 14 2023,2406055,34996.62,1.28436,1.285198,0.8945512,0.9196465,0.9198589,175.9,28,20,9.621398,800,103.1779,23.93232,1.407967285,0.5775462,175.13901,174.5614638,1.407967285,1.614,192.8,16.9,0.18
Tue Feb 14 2023,2412185,35000.4,1.284678,1.285627,0.888625,0.9260213,0.915424,200.8,28,20,9.621398,800,103.1779,24.87576,1.593216064,-0.9675774,167.938434,168.9060114,1.623856729,1.847,185.3,-15.5,0.19
Tue Feb 14 2023,2418327,35003.69,1.301057,1.299754,0.9042035,0.9383626,0.9264795,198,28,20,9.621398,800,103.1779,25.01044,1.979451416,-4.800384,162.01296,166.813344,2.045833515,2.307,178.5,-19.5,0.2
Tue Feb 14 2023,2424467,35002.57,1.297213,1.297107,0.8974699,0.932421,0.9213277,173.8,28,20,9.621398,800,103.1779,24.50248,2.375932129,-9.150732,151.437114,160.587846,2.479003746,2.727,170.4,-3.4,0.21
Tue Feb 14 2023,2430605,34994.44,1.305754,1.307511,0.900801,0.9425687,0.922255,189.4,28,20,9.621398,800,103.1779,24.39756,2.703231934,-14.4461556,141.461316,155.9074716,2.836591209,3.176,159.7,-29.7,0.22
Tue Feb 14 2023,2436748,34997.97,1.296838,1.296491,0.8958926,0.9294696,0.9217724,185.5,28,20,9.621398,800,103.1779,24.01843,3.020246338,-18.9165132,130.810464,149.7269772,3.182941481,3.538,148.5,-37,0.23
Tue Feb 14 2023,2442889,35000.24,1.293897,1.294816,0.89991,0.933958,0.9262341,162.8,28,20,9.621398,800,103.1779,24.14201,3.161810059,-21.3842106,126.160092,147.5443026,3.337605221,3.707,143,-19.8,0.24
Tue Feb 14 2023,2449034,35002.46,1.296712,1.296514,0.8964866,0.9338529,0.925387,163.6,28.1,20,9.621398,800,103.1779,24.39707,3.433437256,-26.0945874,117.684414,143.7790014,3.634368246,4.004,134.5,-29.1,0.25
Tue Feb 14 2023,2455170,35000.57,1.293001,1.293469,0.8993865,0.9361269,0.9293684,176.5,28.1,20,9.621398,800,103.1779,24.95388,3.668552979,-30.152412,109.058724,139.211136,3.8912411,4.27,126.2,-50.3,0.26
Tue Feb 14 2023,2461307,35002,1.295273,1.295777,0.9044043,0.9382901,0.9254764,173.6,28.1,20,9.621398,800,103.1779,24.45249,3.752679199,-32.1925752,104.408352,136.6009272,3.98315219,4.399,122.1,-51.5,0.27
Tue Feb 14 2023,2467451,35002.78,1.291463,1.290824,0.8960359,0.9275513,0.9227169,164.9,28.1,20,9.621398,800,103.1779,24.23872,3.951313477,-36.1828944,97.807824,133.9907184,4.200167679,4.615,115.4,-49.5,0.28
Tue Feb 14 2023,2473592,34999.59,1.287478,1.287652,0.8931941,0.9326698,0.922759,154.3,28.1,20,9.621398,800,103.1779,23.4392,4.145775879,-40.0307022,91.50732,131.5380222,4.412625236,4.841,108,-46.3,0.29
Tue Feb 14 2023,2479732,34998.62,1.288355,1.289685,0.8914369,0.9268216,0.9168445,162.9,28.1,20,9.621398,800,103.1779,24.04977,4.29556543,-43.1584524,84.38175,127.5402024,4.576276008,5.052,101.4,-61.5,0.3
Tue Feb 14 2023,2485873,34996.59,1.28204,1.282425,0.8911638,0.9182565,0.9085335,154.1,28.1,20,9.621398,800,103.1779,23.51295,4.463196777,-46.0086804,77.031162,123.0398424,4.759419619,5.221,95.4,-58.7,0.31
Tue Feb 14 2023,2492013,34996.54,1.278949,1.279663,0.8914227,0.9277902,0.9176499,149.5,28.1,20,9.621398,800,103.1779,24.52208,4.529120605,-47.778822,74.030922,121.809744,4.831443904,5.302,92.1,-57.4,0.32
Tue Feb 14 2023,2498154,35000.75,1.277465,1.277552,0.8779903,0.9205179,0.9073451,145.5,28.2,20,9.621398,800,103.1779,23.86037,4.709034668,-51.2140968,66.75534,117.9694368,5.028006848,5.51,85.2,-60.3,0.33
Tue Feb 14 2023,2504295,35004.01,1.271953,1.27082,0.8789142,0.9152768,0.905584,137.1,28.2,20,9.621398,800,103.1779,24.00768,4.765206543,-53.6442912,60.829866,114.4741572,5.089376754,5.579,79.4,-57.7,0.34
Tue Feb 14 2023,2510434,34996.64,1.27318,1.273447,0.8800171,0.9140437,0.9032974,138.8,28.2,20,9.621398,800,103.1779,24.20135,4.91342627,-54.566865,59.179734,113.746599,5.251312433,5.663,76.4,-62.4,0.35
Tue Feb 14 2023,2516559,35002.19,1.269979,1.26936,0.8799378,0.9153833,0.9024098,138.2,28.2,20,9.621398,800,103.1779,23.45266,4.993810547,-56.892051,54.829386,111.721437,5.339135307,5.772,72.6,-65.6,0.36
Tue Feb 14 2023,2522685,35001.65,1.262177,1.262777,0.8804823,0.9114965,0.8986397,128.3,28.2,20,9.621398,800,103.1779,23.74731,4.998112793,-57.7396188,52.804224,110.5438428,5.343835675,5.84,70.1,-58.2,0.37
Tue Feb 14 2023,2528825,35004.61,1.263849,1.263322,0.8757651,0.9120283,0.9057311,122.6,28.3,20,9.621398,800,103.1779,22.74918,5.082903809,-58.4596764,49.203936,107.6636124,5.436473078,5.97,66.9,-55.7,0.38
Tue Feb 14 2023,2534966,34997.41,1.262737,1.263747,0.877144,0.9132112,0.9004944,136.4,28.3,20,9.621398,800,103.1779,24.21447,5.197978027,-60.192315,43.578486,103.770801,5.562196031,6.078,62.3,-74.1,0.39
Tue Feb 14 2023,2541104,35000.41,1.259992,1.260332,0.8754602,0.9095942,0.9002138,129,28.3,20,9.621398,800,103.1779,23.37531,5.230146484,-62.0149608,41.928354,103.9433148,5.597341292,6.121,60.1,-68.9,0.4
Tue Feb 14 2023,2547233,34998.46,1.262745,1.263422,0.8709217,0.9089428,0.8959443,111.3,28.3,20,9.621398,800,103.1779,24.19724,5.271044922,-65.1502116,38.62809,103.7783016,5.642024387,6.224,56.4,-54.9,0.41
Tue Feb 14 2023,2553372,35002.82,1.258207,1.256635,0.8666121,0.9069366,0.8939754,130.6,28.3,20,9.621398,800,103.1779,23.47182,5.391478027,-67.1153688,34.052724,101.1680928,5.773602128,6.322,52.3,-78.3,0.42
Tue Feb 14 2023,2559514,35000.53,1.258531,1.260278,0.8748312,0.9080736,0.8944799,127.2,28.3,20,9.621398,800,103.1779,23.68625,5.436603516,-67.7529198,30.75246,98.5053798,5.822903437,6.397,49.4,-77.8,0.43
Tue Feb 14 2023,2565652,35000.52,1.258663,1.259214,0.8703682,0.9043102,0.895605,121.5,28.4,20,9.621398,800,103.1779,23.50969,5.456390625,-69.8905908,30.302424,100.1930148,5.844521605,6.47,47.1,-74.4,0.44
Tue Feb 14 2023,2571795,34991.46,1.262007,1.265111,0.8697632,0.9069594,0.8887371,100.4,28.4,20,9.621398,800,103.1779,23.03092,5.5708125,-71.7957432,26.552124,98.3478672,5.969531847,6.523,44.2,-56.2,0.45
Tue Feb 14 2023,2577936,35008.07,1.250361,1.248208,0.8648527,0.9010008,0.8899653,98.6,28.4,20,9.621398,800,103.1779,23.2119,5.582491699,-72.155772,24.676974,96.832746,5.982291816,6.57,41.9,-56.7,0.46
Tue Feb 14 2023,2584071,35000.24,1.251417,1.252808,0.8672633,0.9013205,0.8944741,116.3,28.4,20,9.621398,800,103.1779,23.3812,5.645237305,-72.7333182,22.87683,95.6101482,6.050843772,6.616,40.4,-75.9,0.47
Tue Feb 14 2023,2590201,35000.79,1.253636,1.252644,0.8670511,0.9065235,0.8946965,111.3,28.4,20,9.621398,800,103.1779,23.86819,5.673243652,-74.6909748,20.25162,94.9425948,6.08144177,6.665,38.1,-73.2,0.48
Tue Feb 14 2023,2596341,35000.19,1.249935,1.250602,0.8651501,0.8988308,0.8872776,96,28.5,20,9.621398,800,103.1779,23.8578,5.777414063,-76.5286218,17.851428,94.3800498,6.195251898,6.718,36,-60,0.49
Tue Feb 14 2023,2602482,35002.97,1.247284,1.246271,0.8638411,0.8997878,0.8930398,86.3,28.5,20,9.621398,800,103.1779,23.79239,5.978846191,-76.8886506,16.50132,93.3899706,6.415324147,6.747,34.3,-52,0.5
Tue Feb 14 2023,2608608,34995.5,1.253329,1.253999,0.8665898,0.899472,0.8945657,86.5,28.5,20,9.621398,800,103.1779,22.79047,3.762892822,-76.88115,14.401152,91.282302,3.994310961,6.774,32.5,-54,0.51
Tue Feb 14 2023,2614752,35001.63,1.250654,1.248639,0.863017,0.8989596,0.8919681,93,28.5,20,9.621398,800,103.1779,22.29718,3.762892822,-76.8886506,13.201056,90.0897066,3.994310961,6.844,31.2,-61.8,0.52
Tue Feb 14 2023,2620888,35000.59,1.247859,1.247145,0.8657877,0.9002341,0.8945871,95.4,28.5,20,9.621398,800,103.1779,22.90415,5.869916016,-76.8886506,12.150972,89.0396226,6.296313794,6.879,29.6,-65.8,0.53
Tue Feb 14 2023,2627031,34997.08,1.246116,1.246646,0.8686816,0.8994147,0.8915269,83.4,28.5,20,9.621398,800,103.1779,22.51758,5.845486816,-76.8886506,10.725858,87.6145086,6.269623966,6.89,28.8,-54.6,0.54
Tue Feb 14 2023,2633170,35003.76,1.246293,1.245415,0.8648441,0.9027489,0.890263,77.1,28.5,20,9.621398,800,103.1779,22.96727,5.898351074,-76.8886506,10.650852,87.5395026,6.327380175,6.918,27.5,-49.6,0.55
Tue Feb 14 2023,2639311,34996.65,1.243153,1.243833,0.855767,0.8919669,0.8812608,84.1,28.6,20,9.621398,800,103.1779,23.20331,5.897438965,-76.88115,8.100648,84.981798,6.326383661,6.973,26.3,-57.8,0.56
Tue Feb 14 2023,2645450,35002.69,1.244,1.244157,0.8634912,0.897724,0.8907396,77.7,28.6,20,9.621398,800,103.1779,23.33504,5.876426758,-76.8886506,8.100648,84.9892986,6.303427027,6.975,25.4,-52.3,0.57
Tue Feb 14 2023,2651593,35000.11,1.24788,1.248705,0.862987,0.8969912,0.8865952,82.8,28.6,20,9.621398,800,103.1779,23.16268,5.956432129,-76.88115,7.800624,84.681774,6.390835932,6.987,24.6,-58.2,0.58
Tue Feb 14 2023,2657734,35001.8,1.248029,1.246346,0.8687168,0.8932127,0.8826698,74,28.6,20,9.621398,800,103.1779,23.13026,5.97190332,-76.88115,6.00048,82.88163,6.407738796,7.023,23.4,-50.6,0.59
Tue Feb 14 2023,2663875,34999.04,1.244964,1.244682,0.8653296,0.8949133,0.8886259,77.4,28.6,20,9.621398,800,103.1779,22.53799,5.962414063,-76.8886506,4.50036,81.3890106,6.397371422,7.041,22.6,-54.8,0.6
Tue Feb 14 2023,2670013,34992.15,1.247664,1.250871,0.8630089,0.9001939,0.8863981,87.3,28.6,20,9.621398,800,103.1779,22.76217,6.011234863,-76.8886506,4.725378,81.6140286,6.45071,7.057,21.6,-65.7,0.61
Tue Feb 14 2023,2676156,35002.41,1.249539,1.248438,0.8658742,0.9034466,0.8924443,84.1,28.6,20,9.621398,800,103.1779,22.82564,6.033931641,-76.8886506,3.825306,80.7139566,6.475507091,7.078,20.8,-63.3,0.62
Tue Feb 14 2023,2682297,35009.93,1.245763,1.244908,0.8641702,0.9007227,0.8945631,69.7,28.6,20,9.621398,800,103.1779,23.40347,6.025060547,-76.8886506,3.075246,79.9638966,6.465815085,7.063,20.2,-49.5,0.63
Tue Feb 14 2023,2688437,35006.33,1.238889,1.238425,0.8655646,0.8988941,0.8912144,74.4,28.6,20,9.621398,800,103.1779,22.99313,6.05610498,-76.88115,2.25018,79.13133,6.499732307,7.106,19.6,-54.8,0.64
Tue Feb 14 2023,2694568,35003.75,1.245607,1.245006,0.8632568,0.8978805,0.8898268,69.4,28.6,20,9.621398,800,103.1779,23.21019,6.075787598,-76.8886506,1.350108,78.2387586,6.521236313,7.101,18.9,-50.5,0.65
Tue Feb 14 2023,2700702,35000.46,1.24058,1.241373,0.8586928,0.8953702,0.8852623,78.2,28.7,20,9.621398,800,103.1779,23.321,6.070170898,-76.8886506,0.300024,77.1886746,6.515099856,7.111,18.6,-59.6,0.66
Tue Feb 14 2023,2706832,34996.64,1.243853,1.245366,0.8551499,0.8913949,0.8838667,78.7,28.7,20,9.621398,800,103.1779,23.03245,6.051602539,-76.8886506,0.825066,77.7137166,6.494813219,7.105,18.4,-60.3,0.67
Tue Feb 14 2023,2712968,35002.54,1.239909,1.238812,0.8575484,0.8972183,0.8893009,61.9,28.7,20,9.621398,800,103.1779,22.76561,6.09221875,-76.88115,0.75006,77.63121,6.539187971,7.151,17.7,-44.2,0.68
Tue Feb 14 2023,2719109,35007.44,1.236853,1.23447,0.8576307,0.8904879,0.8835117,63,28.7,20,9.621398,800,103.1779,22.65707,6.064632324,-76.8886506,0.525042,77.4136926,6.509048754,7.152,17.4,-45.6,0.69
Tue Feb 14 2023,2725248,34997.29,1.235878,1.23729,0.8565392,0.889692,0.882888,78.5,28.7,20,9.621398,800,103.1779,22.97932,6.100100586,-76.8886506,0.075006,76.9636566,6.547799176,7.155,17,-61.5,0.7
Tue Feb 14 2023,2731389,35002.91,1.241703,1.240882,0.8592747,0.8917881,0.8811518,71.9,28.7,20,9.621398,800,103.1779,22.39169,6.099369141,-76.88115,0.075006,76.956156,6.547000044,7.15,16.6,-55.3,0.71
Tue Feb 14 2023,2737535,34997.66,1.24117,1.243586,0.8597118,0.8930905,0.8851894,55.6,28.7,20,9.621398,800,103.1779,22.97855,6.113860352,-76.88115,-0.75006,76.13109,6.562832243,7.147,16.1,-39.5,0.72
Tue Feb 14 2023,2743671,35004.47,1.238726,1.238329,0.8546597,0.8934912,0.8775642,72.5,28.7,20,9.621398,800,103.1779,23.62341,6.092755859,-76.8886506,0.075006,76.9636566,6.539774784,7.152,15.9,-56.6,0.73
Tue Feb 14 2023,2749812,35002.72,1.237313,1.235324,0.8606991,0.8920999,0.8802142,73,28.7,20,9.621398,800,103.1779,23.20861,6.096719727,-76.88115,0.075006,76.956156,6.544105459,7.172,15.7,-57.3,0.74
Tue Feb 14 2023,2755953,35001.74,1.236343,1.23544,0.8542346,0.8852858,0.8780957,53.9,28.7,20,9.621398,800,103.1779,22.89263,6.065180664,-76.88115,-0.450036,76.431114,6.509647836,7.163,15.3,-38.6,0.75
Tue Feb 14 2023,2762093,34998.76,1.235619,1.23663,0.8531185,0.8922397,0.8825029,51.6,28.7,20,9.621398,800,103.1779,22.41412,6.132672363,-76.8886506,0.075006,76.9636566,6.58338508,7.192,15.1,-36.5,0.76
Tue Feb 14 2023,2768234,35003.38,1.236847,1.23558,0.857537,0.8952482,0.8871984,68,28.7,20,9.621398,800,103.1779,22.57082,6.138831055,-76.8886506,0.075006,76.9636566,6.590113684,7.188,14.9,-53.1,0.77
Tue Feb 14 2023,2774374,35004.79,1.234635,1.23354,0.8551786,0.8909265,0.8793756,70.2,28.7,20,9.621398,800,103.1779,23.12287,6.098040527,-76.8886506,-1.050084,75.8385666,6.545548484,7.191,14.7,-55.5,0.78
Tue Feb 14 2023,2780504,34997.07,1.237647,1.237082,0.8558646,0.8880748,0.879431,57.6,28.8,20,9.621398,800,103.1779,23.72429,6.135374023,-76.88115,-1.200096,75.681054,6.586336746,7.169,14.5,-43.1,0.79
