Time,Time_ms,Motor_speed_rpm,BLDC_Q_curent_for_monitoring,Filtered_Q_current_A,BLDC_Ph_A_amps_abs_A,BLDC_Ph_B_amps_abs_A,BLDC_Ph_C_amps_abs_A,Purge_pressure_mHg,ivp_purge_temperature_C,Purge_add_flow_rate_mlph,Purge_add_speed_rpm,Purge_circulate_flow_rate_mlph,Purge_circulate_speed_rpm,BLDC_watts_W,Flow_Original_lpm,Input_pressure_mmHg,Output_pressure_mmHg,Net_pressure_mmHg,Flow_lpm,Flow_from_M01_lpm,aortic_Pressure_mmHg,DC_Valve,Input_pressure_from_M04_mmHg,Output_pressure_from_M04_mmHg,Net_pressure_from_M04_mmHg,Bldc_Kp,Bldc_Ki
Thu_Mar_16_2023,17338.0,0.0,0.0,-2.219604e-05,0.01536408,0.01491473,0.01525832,-14.400000000000002,25.0,20.0,9.621398,800.0,103.1779,0.6772899,0.031863046646118165,-4.192835400000001,-3.0002400000000002,0.6325954000000005,0.012054146646118164,0.10712104560081935,-2.6000000000000005,0.0,6.4,6.1000000000000005,0.20000000000000018,0.0012,0.024
Thu_Mar_16_2023,23537.0,0.0,0.0,-2.328614e-05,0.01521939,0.01502736,0.0151848,-13.6,25.0,20.0,9.621398,800.0,103.1779,0.5565742,0.03164622688293457,-3.9453156000000003,-3.150252,0.23506360000000015,0.011837326882934571,0.003455517599282987,-2.7,0.015,6.0,6.300000000000001,0.8000000000000007,0.0012,0.024
Thu_Mar_16_2023,29742.0,0.0,0.0,2.999508e-05,0.01533032,0.01507752,0.01552018,-13.4,25.0,20.0,9.621398,800.0,103.1779,0.3995619,0.049813915252685546,-4.012821000000001,-3.0002400000000002,0.45258100000000034,0.030005015252685546,0.02418862319959026,-2.7,0.03,6.7,6.4,0.20000000000000018,0.0012,0.024
Thu_Mar_16_2023,35946.0,0.0,0.0,-8.637514e-06,0.01536296,0.01491218,0.01577069,-14.0,25.0,20.0,9.621398,800.0,103.1779,0.4011104,0.23223741149902344,-4.3278462,-3.0752460000000004,0.6926001999999993,0.21242851149902345,0.22460864399948766,-2.6000000000000005,0.045,7.4,6.1000000000000005,-0.7999999999999998,0.0012,0.024
Thu_Mar_16_2023,42157.0,0.0,0.0,-1.913488e-05,0.01572517,0.01501942,0.01566795,-13.8,25.0,20.0,9.621398,800.0,103.1779,0.5101501,0.608097412109375,-4.785382800000001,-6.075486000000001,-1.8501032,0.5882885121093749,0.6150821327998971,-2.7,0.06,5.6000000000000005,2.7,-2.4000000000000004,0.0012,0.024
Thu_Mar_16_2023,48358.0,0.0,0.0,5.341316e-05,0.0153849,0.01491479,0.01538493,-14.400000000000002,24.9,20.0,9.621398,800.0,103.1779,0.6219863,0.9378270874023438,-5.910472800000001,-9.525762,-4.1752892,0.9180181874023438,0.9917335512001016,-2.7,0.075,4.800000000000001,-0.5,-4.800000000000001,0.0012,0.024
Thu_Mar_16_2023,54555.0,0.0,0.0,2.692125e-05,0.01529879,0.01507724,0.01540037,-14.8,24.9,20.0,9.621398,800.0,103.1779,0.7214568,1.2387156982421874,-6.885550800000001,-13.801104,-7.363044199999999,1.2387156982421874,1.1368652903991796,-2.6000000000000005,0.09,3.4000000000000004,-5.200000000000001,-8.100000000000001,0.0012,0.024
Thu_Mar_16_2023,60796.0,0.0,0.0,3.117025e-05,0.01530996,0.01494797,0.01536011,-14.8,24.9,20.0,9.621398,800.0,103.1779,0.8655347,1.5523985595703125,-8.2806624,-19.726578,-12.0059156,1.5792620556870014,1.5169722264002037,-2.6000000000000005,0.105,2.0,-11.100000000000001,-12.500000000000002,0.0012,0.024
Thu_Mar_16_2023,67040.0,0.0,0.0,1.761817e-05,0.01531116,0.01486495,0.01515939,-15.0,24.9,20.0,9.621398,800.0,103.1779,0.8752189,1.885314208984375,-10.238319,-26.552124000000003,-16.873805,1.942985042045641,1.9247233032001008,-2.7,0.12,-0.30000000000000004,-18.2,-17.4,0.0012,0.024
Thu_Mar_16_2023,73278.0,0.0,0.0,-2.275557e-05,0.01539918,0.01490158,0.01533092,-13.6,24.9,20.0,9.621398,800.0,103.1779,0.6309827,2.174081298828125,-12.3084846,-33.30266400000001,-21.621684800000004,2.258474050942997,2.138965394400203,-2.6000000000000005,0.135,-1.7000000000000002,-24.900000000000002,-22.3,0.0012,0.024
Thu_Mar_16_2023,79481.0,0.0,0.0,4.550926e-05,0.01523752,0.01493649,0.01551137,-13.6,24.9,20.0,9.621398,800.0,103.1779,0.7509929,2.43853955078125,-14.371149600000003,-41.328306,-27.517156399999994,2.5474047315429367,2.4586007723991785,-2.7,0.15000000000000002,-3.5,-32.1,-28.1,0.0012,0.024
Thu_Mar_16_2023,85693.0,0.0,0.0,7.160004e-05,0.01532286,0.01519119,0.01550747,-13.6,24.9,20.0,9.621398,800.0,103.1779,0.4486578,2.64793505859375,-16.1562924,-46.803744,-31.2074516,2.7761772736739316,2.638287687600305,-2.7,0.16500000000000004,-5.7,-38.2,-32.0,0.0012,0.024
Thu_Mar_16_2023,91898.0,0.0,0.0,-2.51554e-05,0.01515034,0.01482679,0.01526439,-13.8,24.8,20.0,9.621398,800.0,103.1779,0.3567849,2.859009033203125,-18.0239418,-54.904392,-37.4404502,3.0067836045046707,2.8819016783996902,-2.6000000000000005,0.18000000000000005,-7.1000000000000005,-45.6,-38.0,0.0012,0.024
Thu_Mar_16_2023,98133.0,0.0,0.0,2.021696e-05,0.01530421,0.01506294,0.01534298,-14.7,24.8,20.0,9.621398,800.0,103.1779,0.4879057,3.053191650390625,-19.6665732,-62.555004000000004,-43.493434400000005,3.218935486059898,2.964834100799383,-2.6000000000000005,0.19500000000000006,-8.5,-53.900000000000006,-44.900000000000006,0.0012,0.024
Thu_Mar_16_2023,104349.0,0.0,0.0,1.218655e-05,0.01472451,0.01493186,0.01551932,-13.6,24.8,20.0,9.621398,800.0,103.1779,0.6585617,3.245990478515625,-21.804244200000003,-70.50564,-49.2613958,3.429575525527832,3.184259468399178,-2.6000000000000005,0.21000000000000008,-13.200000000000001,-62.90000000000001,-49.20000000000001,0.0012,0.024
Thu_Mar_16_2023,110553.0,0.0,0.0,2.902287e-05,0.01512854,0.0148236,0.01567719,-14.6,24.8,20.0,9.621398,800.0,103.1779,0.7165343,3.28436328125,-22.524301800000003,-72.75582000000001,-50.829021200000014,3.4714992693652356,3.284469478799895,-2.7,0.2250000000000001,-13.5,-64.7,-51.5,0.0012,0.024
Thu_Mar_16_2023,116748.0,0.0,0.0,3.798367e-05,0.01525687,0.01500571,0.01532722,-14.1,24.8,20.0,9.621398,800.0,103.1779,0.8062837,3.455438232421875,-24.5494638,-80.63145,-56.641986200000005,3.658405148499809,3.498711569999997,-2.7,0.2400000000000001,-14.100000000000001,-70.60000000000001,-57.10000000000001,0.0012,0.024
Thu_Mar_16_2023,122951.0,0.0,0.0,-1.848741e-05,0.01527012,0.01484573,0.01542603,-14.3,24.8,20.0,9.621398,800.0,103.1779,0.6412544,3.5681357421875,-25.704556200000003,-85.056804,-59.9122478,3.781531456557959,3.588555027599792,-2.6000000000000005,0.2550000000000001,-14.400000000000002,-74.7,-59.400000000000006,0.0012,0.024
Thu_Mar_16_2023,129145.0,0.0,0.0,6.798992e-05,0.01525486,0.01509993,0.01538185,-15.100000000000001,24.8,20.0,9.621398,800.0,103.1779,0.6750113,3.71313818359375,-27.399691800000003,-90.607248,-63.7675562,3.9399521289126516,3.7475088372006113,-2.7,0.27000000000000013,-18.5,-82.10000000000001,-63.80000000000001,0.0012,0.024
Thu_Mar_16_2023,135337.0,0.0,0.0,2.426251e-05,0.01527321,0.01499225,0.01523335,-14.6,24.8,20.0,9.621398,800.0,103.1779,0.6726182,3.7600166015625,-28.082246400000002,-93.907512,-66.3852656,3.9911685803151973,3.7423255608009187,-2.7,0.28500000000000014,-17.5,-84.5,-66.5,0.0012,0.024
Thu_Mar_16_2023,141548.0,0.0,0.0,3.239721e-05,0.01534085,0.01479634,0.01521513,-13.4,24.8,20.0,9.621398,800.0,103.1779,0.4566799,3.86140771484375,-28.9823184,-97.95783600000001,-69.53551760000002,4.101942220958975,3.934106787600304,-2.7,0.30000000000000016,-17.900000000000002,-88.4,-70.0,0.0012,0.024
Thu_Mar_16_2023,147753.0,0.0,0.0,-4.388698e-05,0.01537805,0.01485224,0.0154536,-13.8,24.8,20.0,9.621398,800.0,103.1779,0.3854893,3.9299501953125,-29.657372400000003,-100.733058,-71.6356856,4.176827483133945,3.9047348879994845,-2.7,0.31500000000000017,-19.3,-90.7,-70.9,0.0012,0.024
Thu_Mar_16_2023,153961.0,0.0,0.0,-1.653948e-06,0.0150173,0.01506499,0.01545732,-14.3,24.8,20.0,9.621398,800.0,103.1779,0.7815258,3.980331298828125,-30.7374588,-103.13325,-72.95579120000001,4.231870751478341,3.9496566168009184,-2.7,0.3300000000000002,-21.3,-94.2,-72.4,0.0012,0.024
Thu_Mar_16_2023,162172.0,0.0,0.0,-2.507738e-05,0.01522548,0.01489682,0.0155738,-14.5,24.7,20.0,9.621398,800.0,103.1779,0.852285,4.083254150390625,-31.7950434,-106.50852000000002,-75.27347660000002,4.344317874347891,4.032589039200611,-2.6000000000000005,0.3450000000000002,-21.700000000000003,-96.7,-74.5,0.0012,0.024
Thu_Mar_16_2023,169395.0,0.0,0.0,8.235005e-05,0.0152402,0.01518366,0.01541745,-14.2,24.7,20.0,9.621398,800.0,103.1779,0.7429715,4.17144287109375,-32.657612400000005,-109.05872400000001,-76.96111160000001,4.4406673998620665,4.098243873600816,-2.6000000000000005,0.3600000000000002,-21.400000000000002,-102.10000000000001,-80.2,0.0012,0.024
Thu_Mar_16_2023,175587.0,0.0,0.0,4.351698e-06,0.01544471,0.01513909,0.01528881,-15.3,24.7,20.0,9.621398,800.0,103.1779,0.8754809,4.17129052734375,-32.4550962,-110.03380200000001,-78.14620640000001,4.440500958531357,4.03604455680143,-2.7,0.3750000000000002,-23.6,-101.60000000000001,-77.5,0.0012,0.024
Thu_Mar_16_2023,181790.0,0.0,0.0,-1.721542e-05,0.015032,0.01517756,0.015414,-15.100000000000001,24.7,20.0,9.621398,800.0,103.1779,0.8130157,4.14592578125,-32.4925992,-110.408832,-78.4762328,4.4127890104337375,4.098243873599279,-2.7,0.39000000000000024,-23.1,-102.00000000000001,-78.4,0.0012,0.024
Thu_Mar_16_2023,188036.0,0.0,0.0,8.77849e-06,0.01494822,0.01492188,0.01532667,-15.4,24.7,20.0,9.621398,800.0,103.1779,0.7668785,4.16523876953125,-32.327586000000004,-110.03380200000001,-78.26621600000001,4.433889183362012,4.131071290799382,-2.7,0.40500000000000025,-22.6,-100.60000000000001,-77.5,0.0012,0.024
Thu_Mar_16_2023,194283.0,0.0,0.0,4.686966e-07,0.01518157,0.01509991,0.01522028,-15.4,24.7,20.0,9.621398,800.0,103.1779,0.647287,4.15646435546875,-32.3950914,-109.358748,-77.52365660000001,4.424302802872009,4.056777662400202,-2.7,0.42000000000000026,-22.400000000000002,-99.20000000000002,-76.30000000000001,0.0012,0.024
Thu_Mar_16_2023,200488.0,0.0,0.0,-8.003937e-06,0.01524797,0.0151883,0.01515183,-14.7,24.7,20.0,9.621398,800.0,103.1779,0.4653787,4.15609521484375,-32.425093800000006,-110.03380200000001,-78.1687082,4.423899502724518,4.032589039200611,-2.6000000000000005,0.4350000000000003,-21.400000000000002,-101.60000000000001,-79.7,0.0012,0.024
Thu_Mar_16_2023,209773.0,0.0,0.0,2.45415e-05,0.01503172,0.01503756,0.01538871,-14.6,24.7,20.0,9.621398,800.0,103.1779,0.4986001,4.1297568359375,-32.890131,-109.958796,-77.2836374,4.395123823814596,3.9842117927998943,-2.7,0.4500000000000003,-24.200000000000003,-102.80000000000001,-78.10000000000001,0.0012,0.024
Thu_Mar_16_2023,227076.0,0.0,0.0,6.843045e-06,0.01550377,0.01492124,0.01557775,-13.9,24.6,20.0,9.621398,800.0,103.1779,0.4292331,4.15072705078125,-32.6951154,-110.708856,-78.57374060000001,4.4180345796801594,4.006672657200611,-2.7,0.4650000000000003,-23.3,-100.10000000000001,-78.10000000000001,0.0012,0.024
Thu_Mar_16_2023,233275.0,0.0,0.0,-1.707256e-05,0.01524131,0.01478233,0.015246,-14.6,24.6,20.0,9.621398,800.0,103.1779,0.7809244,4.17736083984375,-33.0176412,-111.608928,-79.15128680000001,4.447133005401235,4.070599732800407,-2.6000000000000005,0.4800000000000003,-22.700000000000006,-100.9,-77.60000000000001,0.0012,0.024
Thu_Mar_16_2023,239477.0,0.0,0.0,-2.183425e-05,0.01534662,0.01492033,0.01539182,-15.3,24.6,20.0,9.621398,800.0,103.1779,0.6160588,4.163720703125,-33.182654400000004,-113.25906,-80.6364056,4.43223063817874,4.167354225600304,-2.6000000000000005,0.49500000000000033,-24.0,-103.2,-81.0,0.0012,0.024
Thu_Mar_16_2023,245715.0,0.0,0.0,7.30461e-05,0.01504769,0.01490334,0.01561664,-14.3,24.6,20.0,9.621398,800.0,103.1779,0.5832889,4.188779296875,-33.3701694,-112.88403000000001,-80.07386060000002,4.4596081032175245,4.200181642800406,-2.6000000000000005,0.5100000000000003,-22.3,-105.4,-82.60000000000001,0.0012,0.024
Thu_Mar_16_2023,251921.0,0.0,0.0,-1.077937e-05,0.01524882,0.01507696,0.01533296,-14.2,24.6,20.0,9.621398,800.0,103.1779,0.664024,4.206146484375,-33.3926712,-113.03404200000001,-80.2013708,4.4785824149186055,4.1932706076003035,-2.6000000000000005,0.5250000000000004,-22.8,-104.4,-81.10000000000001,0.0012,0.024
Thu_Mar_16_2023,258142.0,0.0,0.0,1.189479e-05,0.01509776,0.01494271,0.01517328,-14.1,24.6,20.0,9.621398,800.0,103.1779,0.9121988,4.20718310546875,-33.30266400000001,-112.80902400000001,-80.06636,4.479714962819567,4.189815090001021,-2.6000000000000005,0.5400000000000004,-22.900000000000002,-106.9,-83.5,0.0012,0.024
Thu_Mar_16_2023,264334.0,0.0,0.0,3.256223e-05,0.01519373,0.01489475,0.01564158,-14.7,24.6,20.0,9.621398,800.0,103.1779,0.7144151,4.263400390625,-33.677694,-113.859108,-80.741414,4.541134481181034,4.1777207783996895,-2.6000000000000005,0.5550000000000004,-23.0,-105.10000000000001,-81.60000000000001,0.0012,0.024
Thu_Mar_16_2023,270538.0,0.0,0.0,-2.801923e-05,0.01546145,0.01509643,0.01529689,-15.0,24.6,20.0,9.621398,800.0,103.1779,0.7295898,4.23886474609375,-33.60268800000001,-114.984198,-81.94151,4.514328358017863,4.2260980248004065,-2.6000000000000005,0.5700000000000004,-24.100000000000005,-105.7,-81.1,0.0012,0.024
Thu_Mar_16_2023,276746.0,0.0,0.0,-1.915444e-06,0.01500299,0.01482063,0.01528569,-15.3,24.6,20.0,9.621398,800.0,103.1779,0.8791117,4.24152880859375,-33.8952114,-114.00912000000001,-80.6739086,4.517238947442095,4.181176296000508,-2.6000000000000005,0.5850000000000004,-22.5,-105.2,-82.2,0.0012,0.024
Thu_Mar_16_2023,282958.0,0.0,0.0,1.944476e-05,0.01516741,0.01523908,0.01525719,-13.8,24.6,20.0,9.621398,800.0,103.1779,0.4306366,3.957144775390625,-29.1323304,-99.68297400000002,-71.11064360000002,4.206538594330411,3.9548398932006115,-2.6000000000000005,0.6000000000000004,-18.400000000000002,-90.4,-71.5,0.0012,0.024
Thu_Mar_16_2023,289186.0,0.0,0.0,3.150495e-05,0.01524501,0.01496499,0.01539065,-15.4,24.6,20.0,9.621398,800.0,103.1779,0.8080916,3.625138916015625,-30.5199414,-102.15817200000001,-72.19823060000002,3.8438095881302576,3.887457299999997,-2.6000000000000005,0.6150000000000004,-19.3,-92.30000000000001,-72.50000000000001,0.0012,0.024
Thu_Mar_16_2023,295388.0,0.0,0.0,-2.931108e-06,0.0154467,0.015113,0.01522119,-14.5,24.6,20.0,9.621398,800.0,103.1779,0.658689,3.891774658203125,-28.239759000000003,-95.182614,-66.6702884,4.135119259481181,3.754419872400714,-2.6000000000000005,0.6300000000000004,-18.3,-85.30000000000001,-66.70000000000002,0.0012,0.024
Thu_Mar_16_2023,301583.0,0.0,0.0,-3.382582e-05,0.01520356,0.0151814,0.01523849,-14.3,24.6,20.0,9.621398,800.0,103.1779,0.5970674,3.762883056640625,-27.002160000000003,-86.931954,-60.489794,3.994300291315006,3.662848656000509,-2.6000000000000005,0.6450000000000005,-16.2,-80.7,-63.2,0.0012,0.024
Thu_Mar_16_2023,309785.0,0.0,0.0,6.4573e-05,0.01503279,0.01495507,0.01531034,-15.5,24.6,20.0,9.621398,800.0,103.1779,0.7778347,3.775024658203125,-27.564705000000004,-91.88235,-64.877645,4.007565451986371,3.7285034903991776,-2.6000000000000005,0.6600000000000005,-17.1,-83.9,-64.80000000000001,0.0012,0.024
Thu_Mar_16_2023,315980.0,0.0,0.0,1.356663e-05,0.01545036,0.01487791,0.01513072,-14.7,24.6,20.0,9.621398,800.0,103.1779,0.942854,3.7037724609375,-26.6496318,-86.55692400000001,-60.46729220000001,3.929719721334535,3.481433981998973,-2.6000000000000005,0.6750000000000005,-16.400000000000002,-79.5,-62.599999999999994,0.0012,0.024
Thu_Mar_16_2023,322223.0,0.0,0.0,1.834647e-05,0.01525058,0.01502064,0.01556568,-15.6,24.5,20.0,9.621398,800.0,103.1779,0.8352305,3.694217041015625,-26.1920952,-87.60700800000001,-61.97491280000001,3.919280062291735,3.541905539999485,-2.6000000000000005,0.6900000000000005,-16.900000000000002,-80.0,-62.599999999999994,0.0012,0.024
Thu_Mar_16_2023,339549.0,20000.07,0.4168444,0.4172301,0.2979348,0.2910286,0.2963808,-14.1,24.5,20.0,9.621398,800.0,103.1779,4.740288,0.036608070373535154,-4.267841400000001,0.150012,3.857853400000001,0.016799170373535153,0.07256586960030723,-2.6000000000000005,0.0,5.200000000000001,9.5,4.799999999999999,0.0012,0.024
Thu_Mar_16_2023,346766.0,20000.45,0.4334821,0.4368598,0.3077949,0.3080173,0.3059068,-14.0,24.5,20.0,9.621398,800.0,103.1779,4.153543,0.037448261260986326,-4.0353228,2.1001680000000005,5.575490800000001,0.017639361260986326,-0.013822070400204849,-2.6000000000000005,0.015,5.9,12.3,6.9,0.0012,0.024
Thu_Mar_16_2023,352993.0,20004.58,0.4223518,0.4149444,0.311026,0.2988845,0.2992633,-13.700000000000001,24.5,20.0,9.621398,800.0,103.1779,4.442774,0.06506278991699219,-4.1328306,4.425354,7.9981846,0.04525388991699218,0.09157121640020478,-2.6000000000000005,0.03,5.6000000000000005,13.3,7.6,0.0012,0.024
Thu_Mar_16_2023,360276.0,20001.4,0.4937485,0.4960815,0.3855391,0.3752394,0.3612982,-14.9,24.5,20.0,9.621398,800.0,103.1779,5.193237,0.3062013854980469,-4.4028522,10.575846,14.4186982,0.28639248549804686,0.3179076192001022,-2.5,0.045,6.0,20.6,15.100000000000001,0.0012,0.024
Thu_Mar_16_2023,366478.0,20007.07,0.4643801,0.4409455,0.3124042,0.2949127,0.3167757,-13.9,24.5,20.0,9.621398,800.0,103.1779,4.818422,0.5760210571289063,-4.8453876000000005,7.875630000000001,12.161017600000001,0.5562121571289063,0.5425162632011262,-2.6000000000000005,0.06,3.8000000000000003,16.8,13.5,0.0012,0.024
Thu_Mar_16_2023,372684.0,20003.2,0.4558871,0.4535171,0.3397022,0.3324504,0.3315043,-14.3,24.5,20.0,9.621398,800.0,103.1779,4.904214,0.976673583984375,-5.887971,2.925234,8.253205,0.976673583984375,0.9796392396003065,-2.6000000000000005,0.075,4.3,12.3,8.5,0.0012,0.024
Thu_Mar_16_2023,378890.0,19996.65,0.4395625,0.4397709,0.3228207,0.2885342,0.2960114,-13.700000000000001,24.5,20.0,9.621398,800.0,103.1779,4.893149,1.2130506591796875,-6.6230298,0.150012,6.213041800000001,1.2130506591796875,1.1506873607993844,-2.7,0.09,3.5,8.5,5.5,0.0012,0.024
Thu_Mar_16_2023,385086.0,20003.94,0.4134194,0.4115122,0.2854931,0.3118959,0.2961782,-13.000000000000002,24.5,20.0,9.621398,800.0,103.1779,4.166751,1.6428629150390626,-8.8057044,-7.875630000000001,0.3700743999999987,1.6780977985786765,1.5791715432011255,-2.6000000000000005,0.105,0.9000000000000001,0.8,0.3999999999999999,0.0012,0.024
Thu_Mar_16_2023,391284.0,19999.83,0.4254707,0.4302908,0.3156498,0.3082996,0.3012711,-12.9,24.5,20.0,9.621398,800.0,103.1779,4.278995,1.976865966796875,-10.823365800000001,-16.651332000000004,-6.387966200000003,2.0430088132818476,1.98173934360133,-2.6000000000000005,0.12,0.1,-7.5,-7.1,0.0012,0.024
Thu_Mar_16_2023,397486.0,19998.52,0.4552056,0.4737591,0.3364715,0.3338391,0.3280702,-14.8,24.5,20.0,9.621398,800.0,103.1779,4.294897,2.207768310546875,-12.375990000000002,-16.051284000000003,-4.2352940000000014,2.29527839019652,2.1337821179989738,-2.6000000000000005,0.135,-3.4000000000000004,-6.800000000000001,-6.000000000000001,0.0012,0.024
Thu_Mar_16_2023,403711.0,20003.98,0.4268281,0.4476444,0.3459376,0.3388464,0.3325417,-13.4,24.5,20.0,9.621398,800.0,103.1779,4.706165,2.49970068359375,-14.888691000000001,-21.526722000000003,-7.198031000000002,2.614225591165465,2.517344571599281,-2.6000000000000005,0.15000000000000002,-6.0,-12.3,-10.0,0.0012,0.024
Thu_Mar_16_2023,409926.0,20001.12,0.4086176,0.3979108,0.2938926,0.3201477,0.3063869,-13.700000000000001,24.5,20.0,9.621398,800.0,103.1779,3.994088,2.717101806640625,-16.613829,-27.152172000000004,-11.098343000000005,2.8517445718787555,2.5933659588004074,-2.7,0.16500000000000004,-4.4,-18.400000000000002,-10.100000000000001,0.0012,0.024
Thu_Mar_16_2023,416140.0,20004.47,0.4544496,0.4203797,0.3450347,0.3424104,0.3198523,-14.400000000000002,24.5,20.0,9.621398,800.0,103.1779,4.705298,2.9995751953125,-19.014021000000003,-35.927874,-17.473853,3.1603574733011035,2.9199123719994855,-2.6000000000000005,0.18000000000000005,-10.400000000000002,-26.400000000000002,-15.8,0.0012,0.024
Thu_Mar_16_2023,422341.0,20001.1,0.3921382,0.3896099,0.3212061,0.3070525,0.2843505,-14.400000000000002,24.5,20.0,9.621398,800.0,103.1779,4.530287,3.21257373046875,-21.624229800000002,-43.803504000000004,-22.7392742,3.39306645959658,3.2792862024002023,-2.6000000000000005,0.19500000000000006,-11.100000000000001,-35.7,-24.1,0.0012,0.024
Thu_Mar_16_2023,428575.0,20004.4,0.4129655,0.4162878,0.3623213,0.2770936,0.2438266,-13.5,24.5,20.0,9.621398,800.0,103.1779,4.480807,3.3875888671875,-23.221857600000003,-48.903912000000005,-26.2420544,3.5842771410329948,3.2982915492000995,-2.6000000000000005,0.21000000000000008,-8.700000000000001,-40.0,-30.299999999999997,0.0012,0.024
Thu_Mar_16_2023,435774.0,20000.36,0.3657703,0.3706327,0.2659993,0.2761239,0.2581022,-14.5,24.5,20.0,9.621398,800.0,103.1779,3.810222,3.4901220703125,-24.601968000000003,-53.404272000000006,-29.362304,3.6962985581913035,3.5004393287988704,-2.6000000000000005,0.2250000000000001,-17.3,-44.90000000000001,-27.100000000000012,0.0012,0.024
Thu_Mar_16_2023,441973.0,20003.07,0.3490219,0.3510133,0.2569326,0.2487486,0.2530166,-14.6,24.5,20.0,9.621398,800.0,103.1779,3.774762,3.564075439453125,-25.997079600000003,-63.53008200000001,-38.0930024,3.777095421668442,3.552272092800407,-2.6000000000000005,0.2400000000000001,-14.8,-54.80000000000001,-39.500000000000014,0.0012,0.024
Thu_Mar_16_2023,448211.0,19992.88,0.4295446,0.4299433,0.3111226,0.3207408,0.2978102,-13.5,24.5,20.0,9.621398,800.0,103.1779,4.766236,3.71620703125,-27.302184000000004,-63.080046,-36.337862,3.943304961488037,3.645571068001021,-2.7,0.2550000000000001,-18.5,-53.2,-34.2,0.0012,0.024
Thu_Mar_16_2023,454414.0,19996.04,0.4561055,0.4598253,0.3143325,0.3052409,0.3060242,-14.8,24.5,20.0,9.621398,800.0,103.1779,4.776842,3.8790234375,-29.177334000000002,-62.78002200000001,-34.16268800000001,4.12118806675407,3.8805462647998943,-2.6000000000000005,0.27000000000000013,-16.6,-54.2,-37.1,0.0012,0.024
Thu_Mar_16_2023,461629.0,20000.48,0.4384258,0.4407741,0.3260023,0.3157154,0.3127594,-14.400000000000002,24.5,20.0,9.621398,800.0,103.1779,4.615891,3.87620263671875,-29.4473556,-63.60508800000001,-34.71773240000001,4.118106234806894,3.8373522947988703,-2.6000000000000005,0.28500000000000014,-20.5,-53.900000000000006,-32.900000000000006,0.0012,0.024
Thu_Mar_16_2023,468826.0,20023.46,0.3234086,0.3058727,0.2846774,0.2771139,0.2857688,-14.2,24.4,20.0,9.621398,800.0,103.1779,4.034866,3.98641845703125,-30.812464799999997,-68.03044200000001,-37.77797720000001,4.2385212029184425,3.987667310399177,-2.6000000000000005,0.30000000000000016,-14.200000000000001,-59.800000000000004,-37.5,0.0012,0.024
Thu_Mar_16_2023,475037.0,19996.86,0.3682225,0.3728746,0.2627459,0.2564768,0.2545846,-14.8,24.5,20.0,9.621398,800.0,103.1779,3.727876,4.001972412109375,-30.804964200000004,-79.20633600000001,-48.90886760000001,4.2555144893579975,3.8753629884002017,-2.6000000000000005,0.31500000000000017,-18.3,-70.10000000000001,-52.00000000000001,0.0012,0.024
Thu_Mar_16_2023,481236.0,20000.31,0.3466203,0.3491989,0.2514097,0.2548518,0.2437381,-14.1,24.4,20.0,9.621398,800.0,103.1779,3.796104,3.996717529296875,-31.0974876,-82.28158200000001,-51.744094400000016,4.249773330380067,3.937562305199587,-2.6000000000000005,0.3300000000000002,-24.0,-72.60000000000001,-48.10000000000001,0.0012,0.024
Thu_Mar_16_2023,487445.0,19999.55,0.3536726,0.3509232,0.2550863,0.2483006,0.2435084,-13.4,24.4,20.0,9.621398,800.0,103.1779,3.952862,4.04419970703125,-31.3600086,-84.681774,-53.881765400000006,4.301649412248716,3.9928505868004063,-2.6000000000000005,0.3450000000000002,-15.5,-75.3,-59.3,0.0012,0.024
Thu_Mar_16_2023,493668.0,19999.86,0.3715303,0.3748672,0.2702662,0.2641743,0.2630703,-14.2,24.5,20.0,9.621398,800.0,103.1779,3.961218,4.084437744140625,-32.6951154,-86.2569,-54.099282800000005,4.345610995455725,4.167354225600304,-2.6000000000000005,0.3600000000000002,-20.100000000000005,-76.7,-56.099999999999994,0.0012,0.024
Thu_Mar_16_2023,499860.0,19996.05,0.4503894,0.4525631,0.2970841,0.2952673,0.290935,-13.8,24.5,20.0,9.621398,800.0,103.1779,4.35846,4.2981064453125,-34.360248600000006,-85.13181,-51.3315614,4.579052163566591,4.234736818799382,-2.6000000000000005,0.3750000000000002,-27.5,-74.2,-46.2,0.0012,0.024
Thu_Mar_16_2023,506108.0,20004.53,0.3998156,0.3931861,0.2930693,0.2870038,0.2860416,-13.100000000000001,24.5,20.0,9.621398,800.0,103.1779,4.086844,4.3028779296875,-35.327826,-85.206816,-50.438990000000004,4.584265191398995,4.196726125199587,-2.6000000000000005,0.39000000000000024,-21.700000000000003,-74.80000000000001,-52.60000000000001,0.0012,0.024
Thu_Mar_16_2023,512349.0,20001.23,0.3960131,0.3941456,0.2872649,0.2867699,0.2884457,-14.400000000000002,24.5,20.0,9.621398,800.0,103.1779,3.73822,4.40890380859375,-36.1753938,-87.532002,-51.916608200000006,4.700102489450179,4.540550126399689,-2.6000000000000005,0.40500000000000025,-31.400000000000006,-77.60000000000002,-45.70000000000002,0.0012,0.024
Thu_Mar_16_2023,518562.0,20001.78,0.3404044,0.3417463,0.2649212,0.2539805,0.2593386,-14.6,24.5,20.0,9.621398,800.0,103.1779,3.563162,4.32521630859375,-35.3803302,-89.25714,-54.436809800000006,4.608670718446137,4.219186989598767,-2.6000000000000005,0.42000000000000026,-25.500000000000004,-81.30000000000001,-55.30000000000001,0.0012,0.024
Thu_Mar_16_2023,524778.0,20002.5,0.3608927,0.3622927,0.2626639,0.2589752,0.259381,-14.7,24.5,20.0,9.621398,800.0,103.1779,3.93221,4.35780078125,-35.365329,-92.78242200000001,-57.97709300000001,4.6442704919152185,4.504267191600303,-2.6000000000000005,0.4350000000000003,-25.8,-84.20000000000002,-55.80000000000001,0.0012,0.024
Thu_Mar_16_2023,530981.0,19999.16,0.373879,0.3815074,0.2687981,0.2658122,0.2681867,-13.700000000000001,24.5,20.0,9.621398,800.0,103.1779,3.925517,4.4017861328125,-35.8453674,-92.33238600000001,-57.047018600000015,4.692326158431662,4.459345462798869,-2.6000000000000005,0.4500000000000003,-25.700000000000003,-84.10000000000001,-59.5,0.0012,0.024
Thu_Mar_16_2023,537211.0,19987.07,0.5442974,0.5878263,0.3692219,0.3555046,0.3556272,-14.7,24.5,20.0,9.621398,800.0,103.1779,5.362986,4.61932470703125,-40.9007718,-82.731618,-42.3908462,4.929995309768656,4.601021684400201,-2.6000000000000005,0.4650000000000003,-30.1,-71.2,-41.6,0.0012,0.024
Thu_Mar_16_2023,543408.0,20012.78,0.4403955,0.4546601,0.3321207,0.3261574,0.3265787,-14.400000000000002,24.5,20.0,9.621398,800.0,103.1779,5.181693,4.72074365234375,-40.7132568,-83.78170200000001,-43.62844520000001,5.040799357963236,4.680498589200611,-2.6000000000000005,0.4800000000000003,-28.400000000000002,-73.60000000000001,-44.7,0.0012,0.024
Thu_Mar_16_2023,549605.0,20000.34,0.4679357,0.4653643,0.3316082,0.330377,0.3234017,-13.6,24.5,20.0,9.621398,800.0,103.1779,4.73386,4.6923203125,-40.5707454,-85.35682800000001,-45.34608260000001,5.009745780072108,4.651126689601328,-2.6000000000000005,0.49500000000000033,-29.400000000000002,-74.10000000000001,-44.2,0.0012,0.024
Thu_Mar_16_2023,555809.0,20007.25,0.3996982,0.3960376,0.330793,0.3281977,0.323211,-13.3,24.5,20.0,9.621398,800.0,103.1779,4.664077,4.7569326171875,-39.8731896,-85.656852,-46.3436624,5.08033717599421,4.725420317998972,-2.5,0.5100000000000003,-30.0,-79.30000000000001,-48.80000000000001,0.0012,0.024
Thu_Mar_16_2023,568072.0,20005.24,0.4077212,0.3999008,0.3062032,0.3083173,0.2995278,-14.2,24.5,20.0,9.621398,800.0,103.1779,4.010756,4.5573193359375,-38.260560600000005,-88.43207400000001,-50.73151340000001,4.862252087771769,4.381596316800406,-2.7,0.5250000000000004,-22.700000000000006,-79.2,-56.0,0.0012,0.024
Thu_Mar_16_2023,574271.0,20000.1,0.3985535,0.4010241,0.2889252,0.2850917,0.2760106,-14.2,24.5,20.0,9.621398,800.0,103.1779,3.799799,4.63530419921875,-39.5581644,-91.65733200000001,-52.65916760000001,4.947453511656015,4.544005644000508,-2.6000000000000005,0.5400000000000004,-33.2,-83.9,-50.2,0.0012,0.024
Thu_Mar_16_2023,580487.0,20001.15,0.3906299,0.3839071,0.2868477,0.2836695,0.2795902,-13.4,24.5,20.0,9.621398,800.0,103.1779,4.269646,3.727764404296875,-38.965617,-90.98227800000001,-52.57666100000001,3.95593183032544,4.454162186400714,-2.6000000000000005,0.5550000000000004,-21.900000000000002,-81.0,-52.9,0.0012,0.024
Thu_Mar_16_2023,586763.0,20001.14,0.3933625,0.3881967,0.2886155,0.277733,0.2743066,-12.5,24.5,20.0,9.621398,800.0,103.1779,4.41783,4.57693701171875,-39.5431632,-92.78242200000001,-53.79925880000001,4.8836851433614665,4.447251151199074,-2.6000000000000005,0.5700000000000004,-31.6,-80.60000000000001,-48.50000000000001,0.0012,0.024
Thu_Mar_16_2023,592977.0,19974.05,0.4265227,0.4548568,0.2671143,0.2672667,0.258748,-12.9,24.5,20.0,9.621398,800.0,103.1779,4.084239,4.52714794921875,-37.7205174,-94.807584,-57.27203660000001,4.829288702303889,4.459345462800406,-2.6000000000000005,0.5850000000000004,-27.8,-83.5,-55.2,0.0012,0.024
Thu_Mar_16_2023,599194.0,19990.58,0.3856393,0.3974927,0.2582564,0.2549289,0.2534355,-14.6,24.5,20.0,9.621398,800.0,103.1779,3.766622,4.56400537109375,-37.5855066,-94.05752400000002,-57.032017400000015,4.869556835019939,4.3746852816003035,-2.6000000000000005,0.6000000000000004,-23.200000000000003,-83.4,-58.5,0.0012,0.024
Thu_Mar_16_2023,605398.0,20009.63,0.4067342,0.388714,0.2935272,0.2922032,0.2938342,-14.400000000000002,24.5,20.0,9.621398,800.0,103.1779,4.371911,4.65629833984375,-39.72317760000001,-93.45747600000001,-54.29429840000001,4.970390407345952,4.6528544483986645,-2.6000000000000005,0.6150000000000004,-28.800000000000004,-85.4,-61.7,0.0012,0.024
Thu_Mar_16_2023,611593.0,20001.03,0.3974311,0.3963484,0.278658,0.288057,0.2722848,-14.7,24.5,20.0,9.621398,800.0,103.1779,4.207359,4.5752607421875,-38.500579800000004,-92.10736800000001,-54.06928040000001,4.881853755257838,4.5612832319999965,-2.6000000000000005,0.6300000000000004,-32.5,-82.5,-49.5,0.0012,0.024
Thu_Mar_16_2023,618799.0,20002.41,0.3161995,0.312794,0.2599428,0.2648307,0.2632787,-13.700000000000001,24.5,20.0,9.621398,800.0,103.1779,3.839745,4.5850615234375,-38.4480756,-90.832266,-52.944190400000004,4.892561480866928,4.590655131599279,-2.6000000000000005,0.6450000000000005,-32.5,-82.4,-49.400000000000006,0.0012,0.024
Thu_Mar_16_2023,625042.0,20001.61,0.3977,0.3991767,0.29698,0.2877848,0.2849813,-14.5,24.5,20.0,9.621398,800.0,103.1779,4.605614,4.5532880859375,-37.660512600000004,-89.40715200000001,-52.30663940000001,4.857847794097563,4.535366849999996,-2.6000000000000005,0.6600000000000005,-31.3,-78.60000000000002,-46.800000000000026,0.0012,0.024
Thu_Mar_16_2023,631283.0,20003.84,0.4188928,0.4131398,0.2973782,0.2977445,0.2934617,-12.7,24.5,20.0,9.621398,800.0,103.1779,4.516329,4.63075732421875,-38.778102000000004,-91.50732,-53.289218000000005,4.9424858780932475,4.601021684400201,-2.6000000000000005,0.6750000000000005,-22.1,-83.30000000000001,-60.70000000000001,0.0012,0.024
Thu_Mar_16_2023,637510.0,20002.99,0.3934099,0.389783,0.3049985,0.2976658,0.2995776,-13.3,24.5,20.0,9.621398,800.0,103.1779,4.356059,4.6569072265625,-38.0955474,-90.00720000000001,-52.47165260000001,4.9710556392029925,4.5422778852000985,-2.5,0.6900000000000005,-30.200000000000003,-82.0,-51.3,0.0012,0.024
Thu_Mar_16_2023,654843.0,25003.11,0.4108038,0.4130508,0.3037454,0.2968253,0.2922747,-14.1,24.5,20.0,9.621398,800.0,103.1779,5.348261,0.040123756408691404,-4.155332400000001,10.125810000000001,13.721142400000002,0.020314856408691403,0.0069110352001024245,-2.6000000000000005,0.0,4.800000000000001,19.6,15.3,0.0012,0.024
Thu_Mar_16_2023,666130.0,24998.81,0.4741795,0.4726989,0.3372968,0.3151416,0.3591815,-14.400000000000002,24.5,20.0,9.621398,800.0,103.1779,6.133505,0.037025596618652346,-4.2078366,22.87683,26.524666600000003,0.017216696618652345,0.04319396999948781,-2.6000000000000005,0.015,7.0,31.700000000000006,23.10000000000001,0.0012,0.024
Thu_Mar_16_2023,672342.0,25037.57,0.4030124,0.3988222,0.3641391,0.3509926,0.3542641,-13.700000000000001,24.5,20.0,9.621398,800.0,103.1779,6.20079,0.040861812591552735,-4.095327600000001,26.327106000000004,29.862433600000006,0.021052912591552734,0.12439863360030719,-2.6000000000000005,0.03,5.4,32.6,27.700000000000003,0.0012,0.024
Thu_Mar_16_2023,679559.0,24993.75,0.4254903,0.4325472,0.3439297,0.3447784,0.3322212,-13.700000000000001,24.5,20.0,9.621398,800.0,103.1779,5.845505,0.27864166259765627,-4.7403792000000005,21.976758000000004,26.157137200000005,0.25883276259765625,0.25570830239918035,-2.6000000000000005,0.045,7.200000000000001,29.500000000000004,25.800000000000004,0.0012,0.024
Thu_Mar_16_2023,685755.0,24996.38,0.4864922,0.4891693,0.3479802,0.3487082,0.335988,-14.3,24.5,20.0,9.621398,800.0,103.1779,6.249805,0.599347412109375,-4.912893,22.201776000000002,26.554669000000004,0.579538512109375,0.5736159215992825,-2.5,0.06,5.300000000000001,32.1,27.3,0.0012,0.024
Thu_Mar_16_2023,691966.0,25004.25,0.3935857,0.384612,0.3268456,0.3193411,0.3074296,-12.1,24.5,20.0,9.621398,800.0,103.1779,5.336014,0.9746349487304687,-6.150492000000001,11.850948,17.441440000000004,0.9746349487304687,1.0159221743996918,-2.6000000000000005,0.075,3.8000000000000003,19.900000000000002,16.6,0.0012,0.024
Thu_Mar_16_2023,700186.0,24992.03,0.3912365,0.4038436,0.3196183,0.3145784,0.3012406,-11.4,24.5,20.0,9.621398,800.0,103.1779,5.197539,1.346714111328125,-7.2455796,6.750540000000001,13.4361196,1.346714111328125,1.3010023763996916,-2.7,0.09,4.1000000000000005,15.200000000000001,12.8,0.0012,0.024
Thu_Mar_16_2023,706398.0,25000.54,0.473325,0.4777679,0.3399644,0.3429842,0.3354515,-13.8,24.5,20.0,9.621398,800.0,103.1779,6.362627,1.670912841796875,-9.023221800000002,4.650372,13.113593800000002,1.7087434084965312,1.6603762068004084,-2.6000000000000005,0.105,1.4000000000000001,14.5,14.5,0.0012,0.024
Thu_Mar_16_2023,712597.0,24993.85,0.4111956,0.4175978,0.2948249,0.2862715,0.283759,-13.4,24.5,20.0,9.621398,800.0,103.1779,4.81202,2.0343028564453123,-11.0783862,-7.875630000000001,2.6427561999999996,2.1057607958541595,2.0128390019994864,-2.5,0.12,-1.4000000000000001,1.4000000000000001,3.3000000000000003,0.0012,0.024
Thu_Mar_16_2023,718790.0,24997.62,0.4612577,0.4617749,0.3349121,0.3253015,0.3191727,-12.400000000000002,24.5,20.0,9.621398,800.0,103.1779,5.573491,2.398051513671875,-13.8086046,-9.150732,4.0978726000000005,2.5031700138445045,2.3566630031995883,-2.6000000000000005,0.135,-3.5,0.2,3.8000000000000007,0.0012,0.024
Thu_Mar_16_2023,725013.0,25002.16,0.4498775,0.452385,0.3642524,0.3507968,0.3385682,-12.0,24.5,20.0,9.621398,800.0,103.1779,6.13658,2.65000927734375,-15.7962636,-14.176134000000001,1.0601295999999985,2.778443436407462,2.5242556067993833,-2.6000000000000005,0.15000000000000002,-5.5,-4.7,1.2999999999999998,0.0012,0.024
Thu_Mar_16_2023,732236.0,25002.21,0.4470987,0.4470963,0.323123,0.317646,0.3152357,-13.4,24.5,20.0,9.621398,800.0,103.1779,5.589949,2.9462578125,-18.7590006,-24.751980000000003,-6.5529794000000035,3.10210620834699,2.8957237487998952,-2.7,0.16500000000000004,-8.1,-15.0,-6.4,0.0012,0.024
Thu_Mar_16_2023,738455.0,25001.85,0.4450944,0.4377325,0.317325,0.3243675,0.3141662,-11.700000000000001,24.6,20.0,9.621398,800.0,103.1779,5.39502,3.109609619140625,-20.529142200000003,-29.402352,-9.433209799999998,3.2805742588666282,3.0650441112000997,-2.6000000000000005,0.18000000000000005,-10.700000000000001,-19.900000000000002,-8.700000000000001,0.0012,0.024
Thu_Mar_16_2023,746692.0,25001.2,0.4448901,0.4407039,0.3211382,0.3177842,0.3112397,-9.2,24.6,20.0,9.621398,800.0,103.1779,5.632643,3.3276533203125,-22.7343186,-35.927874,-13.753555400000002,3.518795280577406,3.3000193080005094,-2.6000000000000005,0.19500000000000006,-12.700000000000001,-26.1,-12.9,0.0012,0.024
Thu_Mar_16_2023,752909.0,25002.69,0.4414782,0.4425437,0.3145217,0.3226539,0.3114653,-9.6,24.6,20.0,9.621398,800.0,103.1779,5.372925,3.40761767578125,-24.0544242,-39.00312,-15.508695800000003,3.606159374829291,3.331118966400202,-2.6000000000000005,0.21000000000000008,-13.200000000000001,-29.1,-15.4,0.0012,0.024
Thu_Mar_16_2023,759105.0,25000.96,0.3952367,0.3911953,0.2795019,0.2858084,0.291299,-7.9,24.6,20.0,9.621398,800.0,103.1779,4.902288,3.508268310546875,-25.127010000000002,-46.878750000000004,-22.371744800000002,3.716124014581968,3.4192346651995873,-2.6000000000000005,0.2250000000000001,-13.700000000000003,-38.300000000000004,-24.1,0.0012,0.024
Thu_Mar_16_2023,765298.0,25001.33,0.4422292,0.4423395,0.3200467,0.3107421,0.3026612,-5.3,24.6,20.0,9.621398,800.0,103.1779,5.128035,3.660048095703125,-27.272181600000003,-47.478798000000005,-20.7666164,3.8819491922900964,3.6490265856003044,-2.6000000000000005,0.2400000000000001,-16.2,-38.7,-22.200000000000003,0.0012,0.024
Thu_Mar_16_2023,771503.0,24995.32,0.4322374,0.4368435,0.2848141,0.2909901,0.284138,-6.7,24.6,20.0,9.621398,800.0,103.1779,4.999275,3.76749560546875,-28.0072404,-56.404512000000004,-28.957271600000002,3.9993396760283515,3.8978238528009186,-2.6000000000000005,0.2550000000000001,-18.000000000000004,-47.5,-28.999999999999996,0.0012,0.024
Thu_Mar_16_2023,777721.0,25044.63,0.3917686,0.3607052,0.3209347,0.311298,0.3114562,-2.4,24.6,20.0,9.621398,800.0,103.1779,5.478263,3.86992236328125,-29.5823664,-55.204416,-26.1820496,4.111244797641484,3.8598131591995872,-2.6000000000000005,0.27000000000000013,-18.700000000000003,-46.80000000000001,-27.60000000000001,0.0012,0.024
Thu_Mar_16_2023,783933.0,25001.88,0.4553346,0.460894,0.3315957,0.3366447,0.3473702,-2.5,24.6,20.0,9.621398,800.0,103.1779,5.724551,3.976574462890625,-30.939975,-61.729938000000004,-31.349963000000002,4.227766265585737,3.908190405600304,-2.6000000000000005,0.28500000000000014,-19.700000000000003,-50.900000000000006,-30.700000000000003,0.0012,0.024
Thu_Mar_16_2023,790134.0,24981.13,0.5124333,0.5914707,0.3322149,0.3238588,0.3303663,-2.5,24.6,20.0,9.621398,800.0,103.1779,5.745735,4.0435869140625,-31.600027800000003,-62.63001,-31.649986999999996,4.300979912665246,4.006672657200611,-2.6000000000000005,0.30000000000000016,-21.6,-52.90000000000001,-30.80000000000001,0.0012,0.024
Thu_Mar_16_2023,796339.0,24998.26,0.4150175,0.4143223,0.3012419,0.2988563,0.2987552,2.0,24.6,20.0,9.621398,800.0,103.1779,5.445212,4.1345927734375,-32.177574,-68.63049000000001,-37.01291600000001,4.400407269133072,4.156987672800918,-2.6000000000000005,0.31500000000000017,-22.400000000000002,-60.7,-37.8,0.0012,0.024
Thu_Mar_16_2023,803565.0,24995.92,0.4170575,0.4397535,0.292765,0.3236186,0.3231732,3.2,24.6,20.0,9.621398,800.0,103.1779,5.169733,4.241677734375,-33.760200600000005,-71.480718,-38.280517399999994,4.517401654512182,4.22782578359928,-2.6000000000000005,0.3300000000000002,-21.3,-61.7,-39.900000000000006,0.0012,0.024
Thu_Mar_16_2023,809785.0,25027.72,0.4491873,0.4121951,0.3173361,0.3236975,0.3311558,1.9,24.6,20.0,9.621398,800.0,103.1779,5.406549,4.266345703125,-34.7352786,-70.95567600000001,-36.78039740000001,4.544352346908117,4.236464577599792,-2.6000000000000005,0.3450000000000002,-23.1,-59.50000000000001,-35.900000000000006,0.0012,0.024
Thu_Mar_16_2023,815992.0,25002.3,0.4688829,0.4862214,0.3286446,0.3152795,0.3376762,4.8,24.6,20.0,9.621398,800.0,103.1779,6.39185,4.299080078125,-35.132810400000004,-75.75606,-41.1832496,4.580115894378893,4.334946829200099,-2.6000000000000005,0.3600000000000002,-23.5,-67.2,-43.2,0.0012,0.024
Thu_Mar_16_2023,822251.0,24999.26,0.4336838,0.4303826,0.312675,0.3076613,0.2943001,6.500000000000001,24.6,20.0,9.621398,800.0,103.1779,5.715855,4.36844287109375,-36.497919599999996,-75.45603600000001,-39.51811640000002,4.6558973791038465,4.322852517600304,-2.6000000000000005,0.3750000000000002,-25.400000000000002,-65.0,-37.5,0.0012,0.024
Thu_Mar_16_2023,828465.0,25002.25,0.4294887,0.4283668,0.3061133,0.3088546,0.298741,5.3,24.6,20.0,9.621398,800.0,103.1779,5.531024,4.45769189453125,-36.37791000000001,-76.431114,-39.765636199999996,4.753405325610456,4.381596316800406,-2.6000000000000005,0.39000000000000024,-26.6,-68.20000000000002,-41.100000000000016,0.0012,0.024
Thu_Mar_16_2023,834672.0,25001.56,0.3983329,0.3965537,0.2944952,0.2956061,0.2752403,10.0,24.6,20.0,9.621398,800.0,103.1779,4.783719,4.45478173828125,-36.902952,-81.831546,-45.488594000000006,4.750225869421229,4.455889945201123,-2.6000000000000005,0.40500000000000025,-28.400000000000002,-74.2,-45.3,0.0012,0.024
Thu_Mar_16_2023,846933.0,24986.14,0.4518632,0.4637935,0.2997101,0.3049379,0.2974509,10.3,24.6,20.0,9.621398,800.0,103.1779,5.202006,3.661010009765625,-26.447115600000004,-51.904152,-26.0170364,3.8830001199231123,3.6438433092006117,-2.5,0.42000000000000026,-15.3,-46.6,-30.8,0.0012,0.024
Thu_Mar_16_2023,853134.0,24998.55,0.3558909,0.365041,0.2868087,0.2915533,0.2840975,12.7,24.6,20.0,9.621398,800.0,103.1779,4.978267,4.25404248046875,-33.3101646,-71.63073000000001,-38.880565400000016,4.530910609055774,4.252014406800406,-2.5,0.4350000000000003,-20.800000000000004,-64.60000000000001,-43.300000000000004,0.0012,0.024
Thu_Mar_16_2023,859342.0,25002.05,0.4274571,0.4216669,0.3059833,0.307565,0.3004861,15.6,24.6,20.0,9.621398,800.0,103.1779,5.619399,4.60211181640625,-37.21047660000001,-80.93147400000001,-44.280997400000004,4.9111895732615,4.462800980399689,-2.6000000000000005,0.4500000000000003,-26.8,-70.8,-43.5,0.0012,0.024
Thu_Mar_16_2023,869600.0,25002.77,0.4021835,0.393366,0.2980055,0.2849151,0.2845478,12.9,24.6,20.0,9.621398,800.0,103.1779,5.098058,4.54096533203125,-39.400651800000006,-87.456996,-48.511335800000005,4.844384717613079,4.5612832319999965,-2.5,0.4650000000000003,-28.900000000000002,-79.0,-49.599999999999994,0.0012,0.024
Thu_Mar_16_2023,875792.0,25007.19,0.3417106,0.3498942,0.3001434,0.2972511,0.2977882,15.4,24.7,20.0,9.621398,800.0,103.1779,4.902112,4.60365283203125,-39.625669800000004,-88.43207400000001,-48.85636340000001,4.91287319133754,4.623482548799381,-2.6000000000000005,0.4800000000000003,-28.5,-76.10000000000001,-45.7,0.0012,0.024
Thu_Mar_16_2023,881997.0,24998.98,0.4238521,0.4264568,0.3054931,0.3002853,0.2949114,14.7,24.7,20.0,9.621398,800.0,103.1779,5.563261,4.67996142578125,-40.3682292,-87.15697200000001,-47.34874280000001,4.996243227118157,4.7306035944002005,-2.6000000000000005,0.49500000000000033,-31.900000000000006,-78.0,-45.599999999999994,0.0012,0.024
Thu_Mar_16_2023,888219.0,24982.11,0.510107,0.5830328,0.3065387,0.3096792,0.2866215,12.9,24.6,20.0,9.621398,800.0,103.1779,5.514048,4.69048974609375,-39.715677,-87.532002,-48.811359800000005,5.007745816774555,4.566466508401225,-2.6000000000000005,0.5100000000000003,-29.3,-75.0,-45.3,0.0012,0.024
Thu_Mar_16_2023,894446.0,25000.61,0.4086195,0.4082055,0.2954121,0.296256,0.2853376,15.4,24.7,20.0,9.621398,800.0,103.1779,5.545852,4.7377998046875,-41.380810200000006,-90.38223,-49.5614198,5.059433851947449,4.732331353199074,-2.5,0.5250000000000004,-32.1,-81.9,-49.300000000000004,0.0012,0.024
Thu_Mar_16_2023,900650.0,24988.47,0.5061281,0.5381483,0.3150625,0.3068568,0.3118757,13.000000000000002,24.6,20.0,9.621398,800.0,103.1779,5.228837,4.6246005859375,-39.44565540000001,-84.681774,-45.7961186,4.93575940777614,4.5474611615997915,-2.5,0.5400000000000004,-31.400000000000006,-76.0,-46.5,0.0012,0.024
Thu_Mar_16_2023,906852.0,24994.09,0.4262315,0.4287887,0.306228,0.317579,0.3005026,15.2,24.7,20.0,9.621398,800.0,103.1779,5.462105,4.6640517578125,-39.978198,-90.082206,-50.664008,4.978861310840708,4.651126689599791,-2.5,0.5550000000000004,-31.0,-82.10000000000001,-50.60000000000001,0.0012,0.024
Thu_Mar_16_2023,920084.0,25000.91,0.3665584,0.3604779,0.2606715,0.2600257,0.2528435,16.3,24.7,20.0,9.621398,800.0,103.1779,4.768137,4.44540576171875,-36.190395,-87.83202600000001,-52.20163100000001,4.739982259061237,4.303847170800406,-2.6000000000000005,0.5700000000000004,-24.900000000000002,-78.0,-52.599999999999994,0.0012,0.024
Thu_Mar_16_2023,926299.0,24993.07,0.3613827,0.3616986,0.281257,0.2745551,0.2744362,15.8,24.7,20.0,9.621398,800.0,103.1779,4.497595,4.5280380859375,-37.3229856,-92.93243400000001,-56.169448400000014,4.8302612104637825,4.630393584001021,-2.5,0.5850000000000004,-27.700000000000003,-85.5,-60.599999999999994,0.0012,0.024
Thu_Mar_16_2023,932562.0,24993.63,0.379059,0.3805552,0.2524331,0.2390012,0.2382534,13.5,24.7,20.0,9.621398,800.0,103.1779,4.165613,3.92319970703125,-38.1255498,-94.95759600000001,-57.39204620000001,4.1694523183997045,4.611388237199586,-2.5,0.6000000000000004,-28.0,-84.60000000000001,-54.7,0.0012,0.024
Thu_Mar_16_2023,939769.0,25002.25,0.3676326,0.3699629,0.2825385,0.2787094,0.2696355,13.000000000000002,24.7,20.0,9.621398,800.0,103.1779,5.078789,4.62229248046875,-39.1756338,-86.856948,-48.241314200000005,4.9332377149227025,4.5975661668009185,-2.5,0.6150000000000004,-29.700000000000003,-80.40000000000002,-50.20000000000002,0.0012,0.024
Thu_Mar_16_2023,947032.0,25005.48,0.4101152,0.3973901,0.2826438,0.280471,0.2752132,9.6,24.7,20.0,9.621398,800.0,103.1779,4.964733,4.50103125,-37.6005078,-86.931954,-49.891446200000004,4.800755216868785,4.590655131599279,-2.6000000000000005,0.6300000000000004,-34.300000000000004,-78.10000000000002,-43.700000000000024,0.0012,0.024
Thu_Mar_16_2023,953274.0,24986.34,0.4254778,0.4365157,0.2697436,0.2658803,0.2612494,11.2,24.7,20.0,9.621398,800.0,103.1779,4.450793,4.4348232421875,-38.5380828,-91.282302,-53.304219200000006,4.728420454700645,4.466256498000509,-2.5,0.6450000000000005,-27.400000000000006,-80.90000000000002,-53.000000000000014,0.0012,0.024
Thu_Mar_16_2023,959518.0,24992.87,0.3838327,0.386838,0.2638292,0.2683884,0.2548725,12.8,24.7,20.0,9.621398,800.0,103.1779,4.829096,4.55199462890625,-37.690515000000005,-87.00696,-49.876445000000004,4.856434643183929,4.473167533200611,-2.6000000000000005,0.6600000000000005,-22.1,-77.80000000000001,-55.20000000000001,0.0012,0.024
Thu_Mar_16_2023,965728.0,24999.14,0.3092246,0.3152553,0.228909,0.2249732,0.2184582,10.6,24.7,20.0,9.621398,800.0,103.1779,3.948732,3.898136474609375,-36.1678932,-91.58232600000001,-55.97443280000001,4.142069785435786,4.3608632112000985,-2.5,0.6750000000000005,-26.1,-81.0,-54.4,0.0012,0.024
Thu_Mar_16_2023,971945.0,25010.53,0.3743701,0.3702255,0.311511,0.3077157,0.3102704,13.5,24.7,20.0,9.621398,800.0,103.1779,4.751219,4.272203125,-34.690275,-80.181414,-46.051139000000006,4.550751802687643,4.158715431599791,-2.5,0.6900000000000005,-21.200000000000003,-70.10000000000001,-48.400000000000006,0.0012,0.024
Thu_Mar_16_2023,990314.0,29974.62,0.5066864,0.5366294,0.3735104,0.3384063,0.3244266,19.8,24.7,20.0,9.621398,800.0,103.1779,7.368312,0.037959651947021486,-4.200336000000001,27.152172000000004,30.792508000000005,0.018150751947021485,0.07774914599999994,-2.6000000000000005,0.0,6.200000000000001,36.7,31.0,0.0012,0.024
Thu_Mar_16_2023,996510.0,30000.16,0.4502705,0.4562382,0.3069574,0.3421821,0.347576,20.800000000000004,24.7,20.0,9.621398,800.0,103.1779,7.091886,0.038961177825927736,-3.9528162000000004,24.901992000000003,28.294808200000006,0.019152277825927735,0.07429362840071695,-2.6000000000000005,0.015,5.9,33.6,28.200000000000003,0.0012,0.024
Thu_Mar_16_2023,1009799.0,29952.4,0.690207,0.7642549,0.3854095,0.3610415,0.3648705,33.9,24.7,20.0,9.621398,800.0,103.1779,8.134946,0.04660368347167969,-4.267841400000001,31.052484,34.7603254,0.026794783471679687,0.12094311599948775,-2.6000000000000005,0.03,5.4,47.30000000000001,42.40000000000001,0.0012,0.024
Thu_Mar_16_2023,1016041.0,30003.43,0.5330102,0.5407581,0.4042958,0.3739807,0.3736896,39.0,24.7,20.0,9.621398,800.0,103.1779,8.465923,0.1997758331298828,-4.4853588,43.053444000000006,46.978802800000004,0.17996693312988282,0.20905881480040955,-2.5,0.045,6.7,53.0,46.7,0.0012,0.024
Thu_Mar_16_2023,1024254.0,29999.29,0.5311929,0.5363199,0.3915528,0.3827731,0.3646559,48.5,24.7,20.0,9.621398,800.0,103.1779,7.793843,0.6347208251953125,-4.8828906000000005,37.953036000000004,42.275926600000005,0.6149119251953125,0.6340874795997946,-2.5,0.06,5.7,47.800000000000004,42.6,0.0012,0.024
Thu_Mar_16_2023,1030461.0,29976.53,0.5412673,0.5734008,0.3861734,0.3872727,0.3746217,50.6,24.7,20.0,9.621398,800.0,103.1779,7.289281,1.0087387084960937,-6.0004800000000005,26.402112000000002,31.842592000000007,1.0087387084960937,0.9399007872001016,-2.5,0.075,4.4,36.800000000000004,32.900000000000006,0.0012,0.024
Thu_Mar_16_2023,1036670.0,30001.97,0.51946,0.5189533,0.379963,0.3545541,0.396896,54.9,24.7,20.0,9.621398,800.0,103.1779,7.868016,1.253109130859375,-6.923053800000001,25.277022000000002,31.850092600000007,1.253109130859375,1.3234632407988722,-2.6000000000000005,0.09,3.6000000000000005,34.9,31.799999999999997,0.0012,0.024
Thu_Mar_16_2023,1042871.0,30000.4,0.5040956,0.5058851,0.377824,0.3700629,0.3368632,55.2,24.7,20.0,9.621398,800.0,103.1779,7.516581,1.6368121337890624,-8.888211,18.37647,26.704681000000004,1.67148709034094,1.5688049904002035,-2.6000000000000005,0.105,2.3000000000000003,28.0,26.2,0.0012,0.024
Thu_Mar_16_2023,1049090.0,30002.18,0.4953389,0.4932307,0.3380111,0.380135,0.3718637,62.1,24.7,20.0,9.621398,800.0,103.1779,8.135303,2.004344482421875,-11.100888000000001,10.87587,21.416758000000005,2.0730301348430844,1.9869226199994863,-2.6000000000000005,0.12,-0.7000000000000001,20.700000000000003,21.900000000000002,0.0012,0.024
Thu_Mar_16_2023,1055296.0,30012.96,0.3865865,0.3868585,0.3403915,0.3104098,0.2858364,65.3,24.7,20.0,9.621398,800.0,103.1779,6.669528,2.33766259765625,-13.433574600000002,0.150012,13.023586600000002,2.4371928303903094,2.2581807515992813,-2.5,0.135,-2.8000000000000003,7.300000000000001,11.200000000000001,0.0012,0.024
Thu_Mar_16_2023,1061607.0,30012.9,0.320271,0.306132,0.2607709,0.24993,0.2408163,61.5,24.7,20.0,9.621398,800.0,103.1779,5.215048,2.48795068359375,-14.813685000000001,-23.701896,-9.448211,2.601388270068557,2.44477870200051,-2.5,0.15000000000000002,-3.7,-15.700000000000003,-11.500000000000004,0.0012,0.024
Thu_Mar_16_2023,1067808.0,29994.57,0.3319356,0.340518,0.2237327,0.2405704,0.2212011,62.6,24.7,20.0,9.621398,800.0,103.1779,4.658079,2.762635986328125,-17.251380000000005,-37.503,-20.811619999999994,2.901492391924096,2.688392692799895,-2.5,0.16500000000000004,-4.3,-28.3,-17.0,0.0012,0.024
Thu_Mar_16_2023,1074021.0,30000.03,0.3376333,0.341678,0.2412159,0.2533085,0.248882,57.8,24.7,20.0,9.621398,800.0,103.1779,5.107148,2.93021337890625,-18.8190054,-42.37839,-24.1193846,3.084577055507757,2.9872949652000997,-2.6000000000000005,0.18000000000000005,-8.9,-35.0,-25.6,0.0012,0.024
Thu_Mar_16_2023,1081257.0,30006.01,0.3598011,0.3539935,0.2612295,0.2742336,0.2704189,54.9,24.7,20.0,9.621398,800.0,103.1779,5.63079,3.095636962890625,-20.559144600000003,-47.02876200000001,-27.029617400000003,3.2653086014319075,3.163526362800407,-2.6000000000000005,0.19500000000000006,-9.600000000000001,-37.9,-27.799999999999997,0.0012,0.024
Thu_Mar_16_2023,1093564.0,30003.97,0.3896842,0.3865793,0.2900649,0.2716803,0.2887735,52.1,24.7,20.0,9.621398,800.0,103.1779,5.873734,3.3146513671875,-23.184354600000002,-48.67889400000001,-26.054539400000003,3.504590153160166,3.339757760400714,-2.6000000000000005,0.21000000000000008,-10.700000000000001,-39.30000000000001,-28.10000000000001,0.0012,0.024
Thu_Mar_16_2023,1099773.0,29996.81,0.3679686,0.3727095,0.2592604,0.2685518,0.2497513,50.6,24.7,20.0,9.621398,800.0,103.1779,5.500987,3.38326513671875,-24.001920000000002,-56.104488,-32.64756680000001,3.5795533013424556,3.574732957199587,-2.6000000000000005,0.2250000000000001,-11.4,-46.2,-34.300000000000004,0.0012,0.024
Thu_Mar_16_2023,1105970.0,29994.96,0.3499067,0.3538919,0.2593,0.2380728,0.2490314,48.3,24.7,20.0,9.621398,800.0,103.1779,5.333172,3.561431396484375,-25.539543000000002,-59.32974600000001,-34.35020300000001,3.7742067043421557,3.462428635199075,-2.5,0.2400000000000001,-15.3,-51.1,-33.3,0.0012,0.024
Thu_Mar_16_2023,1112167.0,29995.03,0.3509399,0.3619555,0.2625031,0.2412525,0.2542837,49.2,24.7,20.0,9.621398,800.0,103.1779,5.145878,3.638665771484375,-26.447115600000004,-62.25498000000001,-36.36786440000001,3.858588191286327,3.6611208972000995,-2.6000000000000005,0.2550000000000001,-15.0,-52.7,-37.2,0.0012,0.024
Thu_Mar_16_2023,1118374.0,29986.76,0.3679984,0.3851771,0.2688821,0.258411,0.2408471,47.9,24.7,20.0,9.621398,800.0,103.1779,5.445444,3.70655615234375,-27.5572044,-64.20513600000001,-37.20793160000001,3.93276100988064,3.6939483144002017,-2.7,0.27000000000000013,-17.0,-55.70000000000001,-34.10000000000001,0.0012,0.024
Thu_Mar_16_2023,1124583.0,29995.37,0.4250542,0.4314541,0.3066292,0.3091736,0.2901351,49.7,24.7,20.0,9.621398,800.0,103.1779,6.500886,3.871412841796875,-29.7248778,-62.930034000000006,-33.76515620000001,4.112873202006856,3.8753629884002017,-2.7,0.28500000000000014,-18.3,-53.2,-31.0,0.0012,0.024
Thu_Mar_16_2023,1131791.0,30002.0,0.3028839,0.3030027,0.2348792,0.2176829,0.2265717,50.0,24.8,20.0,9.621398,800.0,103.1779,4.706105,3.930605224609375,-30.084906600000004,-72.38079,-42.8558834,4.1775431275094235,3.887457299999997,-2.5,0.30000000000000016,-23.3,-64.4,-40.60000000000001,0.0012,0.024
Thu_Mar_16_2023,1139019.0,29998.98,0.3477573,0.3440872,0.2572936,0.2385613,0.2265622,45.8,24.8,20.0,9.621398,800.0,103.1779,4.974802,3.91650244140625,-30.069905400000003,-80.181414,-50.6715086,4.162135301438053,3.8148914303996895,-2.5,0.31500000000000017,-19.1,-70.9,-51.300000000000004,0.0012,0.024
Thu_Mar_16_2023,1145245.0,29999.77,0.3317802,0.3328837,0.2466089,0.2578464,0.2368812,45.2,24.8,20.0,9.621398,800.0,103.1779,5.481126,3.941488525390625,-30.812464799999997,-81.68153400000001,-51.429069200000015,4.1894335468050095,3.854629882799894,-2.6000000000000005,0.3300000000000002,-14.5,-73.3,-58.3,0.0012,0.024
Thu_Mar_16_2023,1153460.0,30009.21,0.3912818,0.3824192,0.3006277,0.2703512,0.2763876,46.1,24.8,20.0,9.621398,800.0,103.1779,6.021813,4.086544677734375,-32.4700974,-78.68129400000001,-46.77119660000001,4.347912900398094,3.9703897223996893,-2.5,0.3450000000000002,-19.6,-68.9,-48.800000000000004,0.0012,0.024
Thu_Mar_16_2023,1159662.0,30008.09,0.3136103,0.3091251,0.2203562,0.2472123,0.2220087,41.8,24.8,20.0,9.621398,800.0,103.1779,4.763547,4.101572265625,-32.7176172,-86.931954,-54.77433680000001,4.36433111070141,4.079238526799382,-2.5,0.3600000000000002,-20.400000000000002,-78.30000000000001,-57.400000000000006,0.0012,0.024
Thu_Mar_16_2023,1168911.0,29994.37,0.347099,0.3583781,0.2396171,0.2418354,0.2188498,41.8,24.8,20.0,9.621398,800.0,103.1779,4.681626,4.13979541015625,-32.4925992,-90.38223,-58.44963080000001,4.406091347270021,4.02049472759928,-2.6000000000000005,0.3750000000000002,-15.5,-80.60000000000001,-53.80000000000001,0.0012,0.024
Thu_Mar_16_2023,1176145.0,30004.29,0.316986,0.3148828,0.2213012,0.2376824,0.2303575,37.8,24.8,20.0,9.621398,800.0,103.1779,4.89754,4.1506845703125,-33.452676000000004,-91.88235,-58.989674,4.41798816815525,4.115521461600304,-2.5,0.39000000000000024,-27.8,-82.60000000000001,-54.30000000000001,0.0012,0.024
Thu_Mar_16_2023,1182343.0,30010.13,0.3177745,0.3110509,0.2416255,0.2414834,0.2513921,37.2,24.8,20.0,9.621398,800.0,103.1779,4.884696,4.16605810546875,-33.527682,-92.10736800000001,-59.13968600000001,4.434784338980389,4.124160255599279,-2.6000000000000005,0.40500000000000025,-19.8,-82.7,-60.3,0.0012,0.024
Thu_Mar_16_2023,1188543.0,30002.63,0.3172508,0.3205839,0.2537105,0.2290498,0.2252643,38.0,24.8,20.0,9.621398,800.0,103.1779,4.772663,4.2037041015625,-33.077646,-93.23245800000001,-60.71481200000001,4.47591401896919,4.042955591999997,-2.5,0.42000000000000026,-23.3,-84.4,-60.60000000000001,0.0012,0.024
Thu_Mar_16_2023,1194738.0,30002.53,0.3054399,0.3061451,0.2565973,0.2404197,0.2284997,35.50000000000001,24.8,20.0,9.621398,800.0,103.1779,5.221319,4.19535791015625,-33.8877108,-93.98251800000001,-60.654807200000015,4.466795487988912,4.1915428487998945,-2.6000000000000005,0.4350000000000003,-31.400000000000006,-85.7,-53.8,0.0012,0.024
Thu_Mar_16_2023,1209126.0,29995.88,0.3245086,0.3344825,0.2254644,0.2549648,0.2186973,32.4,24.8,20.0,9.621398,800.0,103.1779,5.040015,4.059945556640625,-31.690034999999998,-87.15697200000001,-56.02693700000002,4.318852350749071,3.9565676519994843,-2.5,0.4500000000000003,-17.3,-77.2,-59.400000000000006,0.0012,0.024
Thu_Mar_16_2023,1215319.0,29994.27,0.3078785,0.3153428,0.2262499,0.2055957,0.2241132,30.6,24.8,20.0,9.621398,800.0,103.1779,4.460948,4.090967529296875,-31.622529600000004,-90.75726,-60.1297652,4.352745033646755,3.9496566167993823,-2.6000000000000005,0.4650000000000003,-17.5,-81.2,-63.2,0.0012,0.024
Thu_Mar_16_2023,1221530.0,30004.99,0.3234411,0.3244621,0.2678374,0.2391325,0.2395276,30.900000000000002,24.8,20.0,9.621398,800.0,103.1779,5.391397,4.13685205078125,-32.365089000000005,-90.45723600000001,-58.65214700000001,4.40287561540615,4.118976979201124,-2.6000000000000005,0.4800000000000003,-14.9,-80.80000000000001,-62.500000000000014,0.0012,0.024
Thu_Mar_16_2023,1229794.0,30000.26,0.2501516,0.2500533,0.2343323,0.2185379,0.2159406,28.5,24.8,20.0,9.621398,800.0,103.1779,4.908731,3.601693603515625,-32.635110600000004,-94.43255400000001,-62.35744340000001,3.8181946941064404,4.077510768000509,-2.5,0.49500000000000033,-17.900000000000002,-85.2,-66.8,0.0012,0.024
Thu_Mar_16_2023,1237007.0,30000.07,0.2866695,0.2817528,0.2050787,0.2111538,0.1951943,29.2,24.8,20.0,9.621398,800.0,103.1779,4.441346,4.051578125,-31.2925032,-96.457716,-65.72521280000001,4.309710614006336,3.972117481200099,-2.6000000000000005,0.5100000000000003,-21.8,-86.9,-64.60000000000001,0.0012,0.024
Thu_Mar_16_2023,1247256.0,29997.47,0.2221282,0.2487422,0.1740218,0.1907189,0.1776611,26.6,24.8,20.0,9.621398,800.0,103.1779,3.565597,3.95396826171875,-29.117329200000004,-96.75774000000001,-68.20041080000001,4.20306813254534,3.89091281759928,-2.5,0.5250000000000004,-15.5,-85.60000000000001,-66.5,0.0012,0.024
Thu_Mar_16_2023,1253465.0,29999.07,0.2102837,0.1937962,0.1773164,0.1754388,0.1732426,25.500000000000004,24.8,20.0,9.621398,800.0,103.1779,3.709773,3.619319091796875,-25.3220256,-83.031642,-58.269616400000004,3.837451209217606,3.6438433092006117,-2.6000000000000005,0.5400000000000004,-13.4,-74.80000000000001,-60.90000000000001,0.0012,0.024
Thu_Mar_16_2023,1264713.0,29982.52,0.3479045,0.3698258,0.2498422,0.2341705,0.2417194,21.3,24.8,20.0,9.621398,800.0,103.1779,4.60719,3.9099970703125,-29.6423712,-88.657092,-59.57472080000001,4.155027936537201,4.041227833199587,-2.6000000000000005,0.5550000000000004,-19.8,-77.0,-56.7,0.0012,0.024
Thu_Mar_16_2023,1270935.0,30014.56,0.4555697,0.4389508,0.3411288,0.3366662,0.3105445,23.9,24.8,20.0,9.621398,800.0,103.1779,6.712186,4.34016162109375,-34.6452714,-76.731138,-42.645866600000005,4.624999039761553,4.1569876727993815,-2.6000000000000005,0.5700000000000004,-23.200000000000003,-65.8,-42.099999999999994,0.0012,0.024
Thu_Mar_16_2023,1277145.0,30004.48,0.3346747,0.3298657,0.269071,0.2574198,0.2639289,22.3,24.8,20.0,9.621398,800.0,103.1779,5.760875,4.1553447265625,-33.2876628,-86.931954,-54.20429120000001,4.423079565784443,4.101699391200099,-2.5,0.5850000000000004,-21.700000000000003,-77.60000000000002,-55.40000000000002,0.0012,0.024
Thu_Mar_16_2023,1283338.0,30003.73,0.3613843,0.3478947,0.273302,0.2695653,0.2426488,22.3,24.8,20.0,9.621398,800.0,103.1779,5.50872,4.25100537109375,-33.6101886,-85.206816,-52.6441664,4.527592451757619,4.2122759544002015,-2.6000000000000005,0.6000000000000004,-23.900000000000002,-77.5,-53.099999999999994,0.0012,0.024
Thu_Mar_16_2023,1289540.0,30020.39,0.3413836,0.3276137,0.2674327,0.2821916,0.2585483,21.0,24.7,20.0,9.621398,800.0,103.1779,5.676064,4.302185546875,-34.900291800000005,-83.556684,-49.2163922,4.583508736889545,4.17599301959928,-2.6000000000000005,0.6150000000000004,-21.700000000000003,-75.7,-47.2,0.0012,0.024
Thu_Mar_16_2023,1295747.0,30024.31,0.3213669,0.318674,0.2491913,0.2705372,0.2701355,23.3,24.8,20.0,9.621398,800.0,103.1779,6.278544,4.28959814453125,-34.20273600000001,-85.13181,-51.489073999999995,4.569756521939527,4.277930788800406,-2.5,0.6300000000000004,-23.8,-76.5,-52.2,0.0012,0.024
Thu_Mar_16_2023,1301948.0,30011.28,0.414212,0.419688,0.2469489,0.2509925,0.2372638,25.3,24.7,20.0,9.621398,800.0,103.1779,6.562329,4.27713134765625,-33.782702400000005,-86.331906,-53.326721,4.556136073042991,4.1846318135997915,-2.6000000000000005,0.6450000000000005,-23.1,-78.30000000000001,-55.10000000000001,0.0012,0.024
Thu_Mar_16_2023,1308150.0,29991.52,0.336547,0.3445261,0.1999822,0.209086,0.1964967,24.5,24.8,20.0,9.621398,800.0,103.1779,4.376106,4.25383740234375,-33.5351826,-87.23197800000001,-54.256795400000016,4.5306865534182785,4.132799049599791,-2.6000000000000005,0.6600000000000005,-24.6,-77.10000000000002,-51.50000000000002,0.0012,0.024
Thu_Mar_16_2023,1315369.0,29995.24,0.2314451,0.2440625,0.1804686,0.1634282,0.1675072,22.5,24.8,20.0,9.621398,800.0,103.1779,3.756298,4.247943359375,-33.8877108,-88.582086,-55.254375200000005,4.524247087703486,4.262380959599792,-2.6000000000000005,0.6750000000000005,-17.0,-79.10000000000001,-61.60000000000001,0.0012,0.024
Thu_Mar_16_2023,1323600.0,30022.32,0.3545745,0.3361088,0.2885025,0.2806463,0.2717985,21.9,24.8,20.0,9.621398,800.0,103.1779,5.960526,4.23174951171875,-33.3326664,-85.056804,-52.2841376,4.506554694328362,4.094788355999997,-2.6000000000000005,0.6900000000000005,-26.6,-74.30000000000001,-47.20000000000001,0.0012,0.024
