Time,Time_ms,Motor_speed_rpm,BLDC_Q_curent_for_monitoring,Filtered_Q_current_A,BLDC_Ph_A_amps_abs_A,BLDC_Ph_B_amps_abs_A,BLDC_Ph_C_amps_abs_A,Purge_pressure_mHg,ivp_purge_temperature_C,Purge_add_flow_rate_mlph,Purge_add_speed_rpm,Purge_circulate_flow_rate_mlph,Purge_circulate_speed_rpm,BLDC_watts_W,Flow_Original_lpm,Input_pressure_mmHg,Output_pressure_mmHg,Net_pressure_mmHg,Flow_lpm,Flow_from_M01_lpm,aortic_Pressure_mmHg,DC_Valve,Input_pressure_from_M04_mmHg,Output_pressure_from_M04_mmHg,Net_pressure_from_M04_mmHg,Bldc_Kp,Bldc_Ki
Fri_Mar_17_2023,21066.0,0.0,0.0,7.531406e-06,0.01513004,0.01513563,0.01541574,-18.9,24.7,20.0,9.621398,800.0,103.1779,0.8374781,0.0,-0.8025642000000001,0.600048,0.6326122000000001,0.0,0.04664948760030725,-2.4,0.0,7.5,6.6000000000000005,-0.6000000000000002,0.0012,0.024
Fri_Mar_17_2023,28288.0,0.0,0.0,-2.71868e-05,0.01538895,0.01501682,0.01554641,-19.5,24.7,20.0,9.621398,800.0,103.1779,0.5103923,1.5178797607421874,-3.4652772000000005,-15.676254,-12.980976799999999,1.5415489574371106,1.5653494727993842,-2.4,0.1,3.6000000000000005,-9.9,-12.9,0.0012,0.024
Fri_Mar_17_2023,35538.0,0.0,0.0,2.810417e-05,0.01534718,0.01489618,0.01532527,-18.9,24.7,20.0,9.621398,800.0,103.1779,0.4520041,3.060936279296875,-14.746179600000001,-60.154812,-46.178632400000005,3.22739678717019,3.125515669200612,-2.4,0.2,-6.9,-55.800000000000004,-48.300000000000004,0.0012,0.024
Fri_Mar_17_2023,42765.0,0.0,0.0,2.476283e-05,0.01557801,0.01548848,0.01545299,-18.6,24.6,20.0,9.621398,800.0,103.1779,0.7413995,3.655264404296875,-21.1216896,-88.73209800000001,-68.38040840000001,3.8767228278126025,3.593738303999485,-2.4,0.30000000000000004,-14.8,-86.0,-70.60000000000001,0.0012,0.024
Fri_Mar_17_2023,49979.0,0.0,0.0,-2.040362e-05,0.01549944,0.01497995,0.01516052,-19.400000000000002,24.6,20.0,9.621398,800.0,103.1779,0.9182231,3.7519345703125,-23.454376200000002,-97.657812,-74.9734358,3.9823386543346446,3.640387791599792,-2.4,0.4,-18.000000000000004,-94.9,-76.30000000000001,0.0012,0.024
Fri_Mar_17_2023,57280.0,0.0,0.0,-3.037187e-05,0.01542225,0.01515066,0.01564383,-19.3,24.6,20.0,9.621398,800.0,103.1779,0.9066998,3.713819091796875,-24.0994278,-94.50756,-71.1781322,3.9406960469757184,3.763058666401226,-2.5,0.5,-14.400000000000002,-86.80000000000001,-71.80000000000001,0.0012,0.024
Fri_Mar_17_2023,64496.0,0.0,0.0,-2.806152e-06,0.0151787,0.01544251,0.01554194,-19.5,24.6,20.0,9.621398,800.0,103.1779,0.6855612,3.69331396484375,-23.071845600000003,-94.43255400000001,-71.4931574,3.918293417288048,3.7544198723991773,-2.4,0.6,-15.0,-89.5,-74.2,0.0012,0.024
Fri_Mar_17_2023,71742.0,0.0,0.0,-3.696011e-05,0.01526179,0.01499284,0.01538498,-19.7,24.6,20.0,9.621398,800.0,103.1779,0.6233619,3.8216494140625,-23.439375000000002,-94.807584,-72.138209,4.058504767903966,3.844263330000509,-2.4,0.7,-15.600000000000001,-91.9,-74.00000000000001,0.0012,0.024
Fri_Mar_17_2023,89206.0,19999.58,0.7989327,0.8013537,0.5537635,0.571072,0.5716862,-19.3,24.5,20.0,9.621398,800.0,103.1779,8.359743,0.040935703277587894,-0.7650612000000001,91.73233800000001,91.72739920000002,0.021126803277587893,0.04492172879989753,-2.3,0.0,5.800000000000001,100.20000000000002,91.9,0.0012,0.024
Fri_Mar_17_2023,95243.0,20001.86,0.7916377,0.792569,0.5464948,0.5724171,0.5658863,-19.5,24.5,20.0,9.621398,800.0,103.1779,7.69813,0.03690720367431641,-0.8475678000000001,91.88235,91.9599178,0.017098303674316407,0.08120466360081938,-2.4,0.000840762,8.5,100.4,92.5,0.0012,0.024
Fri_Mar_17_2023,101296.0,20000.33,0.7933651,0.7926344,0.5494087,0.5695816,0.5624512,-19.6,24.5,20.0,9.621398,800.0,103.1779,7.449296,0.038746349334716795,-0.8100648,91.807344,91.84740880000001,0.018937449334716795,0.07947690480040966,-2.4,0.003218794,7.9,100.30000000000001,93.0,0.0012,0.024
Fri_Mar_17_2023,107376.0,20001.47,0.7920932,0.7915196,0.552759,0.5709952,0.5609858,-19.1,24.5,20.0,9.621398,800.0,103.1779,7.829286,0.042363746643066406,-0.8550684000000001,91.957356,92.0424244,0.022554846643066406,-0.02246086440071699,-2.4,0.00758752,6.800000000000001,100.70000000000002,94.50000000000001,0.0012,0.024
Fri_Mar_17_2023,113490.0,19999.01,0.7884067,0.7893872,0.5440148,0.5677934,0.5656549,-19.3,24.5,20.0,9.621398,800.0,103.1779,8.313718,0.03427892684936523,-0.8100648,91.73233800000001,91.77240280000002,0.014470026849365231,-0.017277587999487837,-2.3,0.014313612,5.200000000000001,99.4,94.8,0.0012,0.024
Fri_Mar_17_2023,119623.0,20000.44,0.7844465,0.785221,0.5437826,0.5642372,0.5588543,-18.700000000000003,24.5,20.0,9.621398,800.0,103.1779,8.383187,0.03647169494628906,-0.6300504000000001,91.807344,91.6673944,0.01666279494628906,0.013822070400204849,-2.3,0.023713612,11.4,102.2,91.39999999999999,0.0012,0.024
Fri_Mar_17_2023,125793.0,20000.69,0.7764006,0.7763357,0.5354316,0.5589508,0.5535918,-19.400000000000002,24.5,20.0,9.621398,800.0,103.1779,7.853987,0.11880416107177734,-0.7650612000000001,90.682254,90.67731520000001,0.09899526107177734,0.15549829199999987,-2.3,0.036070233,8.5,98.9,91.0,0.0012,0.024
Fri_Mar_17_2023,132041.0,19999.83,0.7709276,0.7733629,0.533214,0.5547259,0.5466931,-18.9,24.4,20.0,9.621398,800.0,103.1779,8.155658,0.42972512817382813,-1.0575846000000002,86.856948,87.1445326,0.4099162281738281,0.31272434280040945,-2.5,0.051641355,9.600000000000001,95.0,89.39999999999999,0.0012,0.024
Fri_Mar_17_2023,138316.0,20000.63,0.7583335,0.7557603,0.5249766,0.5505217,0.538748,-18.6,24.5,20.0,9.621398,800.0,103.1779,7.787245,0.9220845336914063,-1.6276302,80.63145,81.4890802,0.9022756336914063,0.8897957819989749,-2.4,0.070665617,6.4,89.80000000000003,84.00000000000001,0.0012,0.024
Fri_Mar_17_2023,144619.0,19999.59,0.7457821,0.7466174,0.519618,0.5398809,0.5319409,-18.5,24.5,20.0,9.621398,800.0,103.1779,7.296618,1.3944420166015625,-2.9927394000000005,68.40547200000002,70.62821140000003,1.3944420166015625,1.4547729095992818,-2.5,0.093366179,2.4000000000000004,76.10000000000001,74.3,0.0012,0.024
Fri_Mar_17_2023,150950.0,20000.79,0.7232232,0.7244824,0.4978058,0.5268149,0.5146123,-19.0,24.5,20.0,9.621398,800.0,103.1779,7.286852,2.1384345703125,-6.990559200000001,45.603648,51.8242072,2.2195286466868787,2.118232288799896,-2.4,0.119953394,-0.8,54.6,56.0,0.0012,0.024
Fri_Mar_17_2023,157351.0,20000.97,0.7154148,0.7159061,0.4912226,0.5159406,0.509953,-19.400000000000002,24.4,20.0,9.621398,800.0,103.1779,6.759758,2.700569580078125,-11.2959036,29.102328,39.6282316,2.8336824867017643,2.7886027032006124,-2.3,0.150626791,-4.500000000000001,36.800000000000004,41.900000000000006,0.0012,0.024
Fri_Mar_17_2023,163788.0,19999.5,0.6954108,0.6968702,0.4817526,0.5052668,0.493982,-19.3,24.5,20.0,9.621398,800.0,103.1779,6.966966,3.330230712890625,-18.008940600000003,7.725618000000001,24.964558600000004,3.5216111798215066,3.2602808556003047,-2.4,0.185576593,-12.100000000000001,15.8,28.500000000000004,0.0012,0.024
Fri_Mar_17_2023,170278.0,20001.05,0.6836822,0.6823183,0.4705594,0.4894763,0.4838914,-18.1,24.4,20.0,9.621398,800.0,103.1779,6.541122,3.7668984375,-23.0568444,-6.225498000000001,16.061346399999998,3.9986872473505954,3.773425219199075,-2.5,0.224984909,-15.700000000000003,0.4,16.700000000000003,0.0012,0.024
Fri_Mar_17_2023,176834.0,20000.85,0.6771725,0.6779513,0.4696839,0.4885845,0.4806544,-18.1,24.4,20.0,9.621398,800.0,103.1779,6.716208,4.145013671875,-28.3747698,-20.026602,7.578167799999999,4.4117924963126836,4.103427150000509,-2.5,0.269026693,-19.6,-15.600000000000001,4.6,0.0012,0.024
Fri_Mar_17_2023,184095.0,20000.26,0.6604455,0.6613874,0.453003,0.4792036,0.4735988,-18.8,24.4,20.0,9.621398,800.0,103.1779,6.698137,4.68465380859375,-37.0004598,-41.62833,-5.397870199999996,5.0013698334903856,4.778980840800918,-2.3,0.371679265,-31.5,-41.1,-9.000000000000002,0.0012,0.024
Fri_Mar_17_2023,190812.0,20002.51,0.6575336,0.6567791,0.4546212,0.4795861,0.4730229,-18.8,24.5,20.0,9.621398,800.0,103.1779,7.064456,4.89200732421875,-39.2806422,-53.104248000000005,-14.593605800000002,5.2279114216308855,4.86191326320061,-2.4,0.430610594,-31.6,-51.50000000000001,-19.300000000000004,0.0012,0.024
Fri_Mar_17_2023,197599.0,20001.45,0.6584921,0.657162,0.4540032,0.4719957,0.4664043,-18.3,24.4,20.0,9.621398,800.0,103.1779,6.716129,5.04313232421875,-41.16329280000001,-58.954716000000005,-18.561423199999997,5.393021221696438,5.098616218799894,-2.4,0.494817479,-33.5,-53.900000000000006,-19.199999999999996,0.0012,0.024
Fri_Mar_17_2023,204451.0,20001.1,0.6473833,0.6475706,0.4513225,0.4691994,0.4653235,-18.6,24.5,20.0,9.621398,800.0,103.1779,6.711414,5.1148408203125,-42.79842360000001,-64.580166,-22.5517424,5.4713654761417025,5.207465023199586,-2.5,0.564448578,-35.1,-62.1,-26.4,0.0012,0.024
Fri_Mar_17_2023,211375.0,20001.21,0.6482561,0.6479635,0.4472486,0.4712289,0.4645452,-18.3,24.5,20.0,9.621398,800.0,103.1779,6.558288,5.23943896484375,-43.7735016,-66.980358,-23.976856399999992,5.60749367949716,5.205737264399176,-2.4,0.639648578,-36.300000000000004,-63.40000000000001,-27.80000000000001,0.0012,0.024
Fri_Mar_17_2023,218363.0,20000.59,0.6531505,0.6539701,0.4500349,0.4733362,0.4684596,-19.0,24.5,20.0,9.621398,800.0,103.1779,6.82254,5.249421875,-44.27604180000001,-69.83058600000001,-26.324544200000002,5.618400387850977,5.280030892799894,-2.4,0.720558501,-37.6,-63.6,-25.4,0.0012,0.024
Fri_Mar_17_2023,226218.0,20000.97,0.6480036,0.6471586,0.4441985,0.4673054,0.4605695,-18.6,24.5,20.0,9.621398,800.0,103.1779,6.207646,5.24949365234375,-44.5685652,-68.855508,-25.056942799999998,5.618478807324101,5.145265706400201,-2.5,0.87315969,-35.300000000000004,-64.5,-28.599999999999994,0.0012,0.024
Fri_Mar_17_2023,234594.0,20001.51,0.6503757,0.6505185,0.4512755,0.4704463,0.4625223,-18.5,24.5,20.0,9.621398,800.0,103.1779,6.863111,5.200943359375,-44.3585484,-68.555484,-24.96693560000001,5.56543576901016,5.124532600799894,-2.4,0.900055437,-33.4,-65.0,-28.39999999999999,0.0012,0.024
Fri_Mar_17_2023,241845.0,20002.11,0.6518453,0.6500208,0.4508158,0.4724551,0.4655111,-18.700000000000003,24.5,20.0,9.621398,800.0,103.1779,6.337375,5.1979384765625,-44.366049000000004,-67.655412,-24.059362999999994,5.562152820455043,5.207465023199586,-2.4,0.998908404,-37.800000000000004,-61.800000000000004,-23.4,0.0012,0.024
Fri_Mar_17_2023,262898.0,24999.92,0.9844967,0.9866222,0.6792636,0.7045699,0.7010158,-18.6,24.5,20.0,9.621398,800.0,103.1779,12.37652,0.0347563591003418,-0.1725138,145.88667,145.2891838,0.014947459100341797,0.03628293479938539,-2.4,0.0,7.800000000000001,154.9,147.7,0.0012,0.024
Fri_Mar_17_2023,268964.0,25002.21,0.9741188,0.9718839,0.6766467,0.7038465,0.6935526,-17.9,24.5,20.0,9.621398,800.0,103.1779,11.54163,0.03254433441162109,-0.2850228,145.736658,145.2516808,0.012735434411621092,0.029371899600819415,-2.4,0.000840762,9.200000000000001,155.20000000000005,146.70000000000005,0.0012,0.024
Fri_Mar_17_2023,275028.0,25000.71,0.9783298,0.9787772,0.6773213,0.6994381,0.6999698,-18.000000000000004,24.6,20.0,9.621398,800.0,103.1779,11.96072,0.03441943359375,-0.2100168,145.88667,145.3266868,0.014610533593749999,0.027644140798873246,-2.4,0.003218794,11.100000000000001,154.20000000000005,143.70000000000005,0.0012,0.024
Fri_Mar_17_2023,281100.0,25000.34,0.9790499,0.9772447,0.6749846,0.7044964,0.6975507,-18.9,24.6,20.0,9.621398,800.0,103.1779,12.4442,0.036537738800048826,0.0,145.586646,144.816646,0.016728838800048825,-0.017277588001024285,-2.4,0.00758752,8.5,154.70000000000005,146.80000000000004,0.0012,0.024
Fri_Mar_17_2023,287202.0,24999.93,0.978101,0.9798039,0.6724026,0.7017915,0.6992437,-19.0,24.6,20.0,9.621398,800.0,103.1779,12.69191,0.037921707153320314,0.0075006000000000005,144.911592,144.13409140000002,0.018112807153320313,0.020733105598770823,-2.4,0.014313612,7.5,153.20000000000002,146.3,0.0012,0.024
Fri_Mar_17_2023,293338.0,25001.12,0.9718103,0.9719388,0.6732786,0.7012409,0.6931251,-18.8,24.6,20.0,9.621398,800.0,103.1779,12.91136,0.03563792419433594,-0.1650132,144.76158,144.1565932,0.015829024194335937,-0.019005346799897554,-2.4,0.023713612,6.1000000000000005,153.70000000000002,148.20000000000002,0.0012,0.024
Fri_Mar_17_2023,299538.0,25000.64,0.9651931,0.9663683,0.6678146,0.697642,0.691137,-18.000000000000004,24.6,20.0,9.621398,800.0,103.1779,12.29187,0.13814700317382814,-0.2025162,142.88643000000002,142.3189462,0.11833810317382813,0.11748759840020476,-2.4,0.036070233,5.9,150.9,145.6,0.0012,0.024
Fri_Mar_17_2023,305763.0,25001.67,0.9555251,0.9530359,0.6596019,0.6873924,0.6831771,-19.0,24.6,20.0,9.621398,800.0,103.1779,12.53829,0.4974569091796875,-0.8175654,137.48599800000002,137.53356340000002,0.47764800917968747,0.4751336699989753,-2.4,0.051641355,6.4,146.4,140.6,0.0012,0.024
Fri_Mar_17_2023,312021.0,25001.71,0.9473822,0.9474058,0.6559024,0.6816756,0.6842483,-18.5,24.7,20.0,9.621398,800.0,103.1779,12.04779,0.9328997192382813,-1.7476398000000002,128.860308,129.8379478,0.9130908192382813,0.9260787167998968,-2.4,0.070665617,2.1,138.0,131.2,0.0012,0.024
Fri_Mar_17_2023,318324.0,24999.29,0.9290764,0.9307305,0.6428522,0.6725254,0.6608182,-18.8,24.7,20.0,9.621398,800.0,103.1779,11.50286,1.633426513671875,-4.1778342,113.109048,116.51688220000001,1.6677881718254945,1.5480718847998962,-2.3,0.093366179,4.0,122.60000000000001,119.2,0.0012,0.024
Fri_Mar_17_2023,324667.0,25000.41,0.9149947,0.9144546,0.6283708,0.6558249,0.649582,-19.1,24.7,20.0,9.621398,800.0,103.1779,11.05795,2.444259033203125,-10.080806400000002,84.75678,94.06758640000001,2.5536534832329565,2.500066983599793,-2.4,0.119953394,-3.7,93.10000000000002,97.40000000000002,0.0012,0.024
Fri_Mar_17_2023,331061.0,25002.29,0.8964587,0.8962703,0.6204191,0.6488883,0.6474288,-18.5,24.7,20.0,9.621398,800.0,103.1779,10.97964,2.907398193359375,-14.4611568,69.23053800000001,82.92169480000001,3.0596505991034357,2.923367889600305,-2.4,0.150626791,-8.0,77.4,86.0,0.0012,0.024
Fri_Mar_17_2023,337528.0,25000.25,0.879661,0.8798524,0.6059428,0.6371714,0.6286393,-17.7,24.7,20.0,9.621398,800.0,103.1779,10.93075,3.48166943359375,-19.576566,48.528882,67.48546,3.687063731665847,3.4797062232000995,-2.4,0.185576593,-11.5,57.60000000000001,69.60000000000001,0.0012,0.024
Fri_Mar_17_2023,344047.0,25000.98,0.8644371,0.8643314,0.5988081,0.6287307,0.6156906,-18.2,24.7,20.0,9.621398,800.0,103.1779,10.51909,3.955029541015625,-25.832066400000002,30.0024,55.0644664,4.204227620469381,4.068871973999997,-2.3,0.224984909,-19.900000000000002,38.300000000000004,58.800000000000004,0.0012,0.024
Fri_Mar_17_2023,355637.0,25001.85,0.8548562,0.8553142,0.597735,0.6187825,0.6127164,-18.6,24.8,20.0,9.621398,800.0,103.1779,10.79065,4.44139990234375,-32.5376028,9.825786,41.5933888,4.735605705608815,4.307302688399689,-2.5,0.269026693,-27.3,17.8,45.7,0.0012,0.024
Fri_Mar_17_2023,362891.0,25000.44,0.8341866,0.8325139,0.5729389,0.6055773,0.5929551,-18.1,24.8,20.0,9.621398,800.0,103.1779,10.70947,5.0341005859375,-41.1332904,-14.851188,25.5121024,5.383153704727959,5.01913931400102,-2.4,0.371679265,-34.9,-10.400000000000002,23.900000000000002,0.0012,0.024
Fri_Mar_17_2023,369620.0,25001.34,0.833162,0.8328506,0.5780477,0.5987425,0.6007723,-18.000000000000004,24.8,20.0,9.621398,800.0,103.1779,10.80126,5.2314775390625,-44.456056200000006,-23.851908,19.834148200000005,5.5987955195700865,5.216103817200098,-2.4,0.430610594,-39.800000000000004,-19.400000000000006,15.499999999999998,0.0012,0.024
Fri_Mar_17_2023,376399.0,24999.41,0.8285334,0.8295542,0.570318,0.5949312,0.5950234,-17.8,24.8,20.0,9.621398,800.0,103.1779,10.58723,5.3520810546875,-46.931254200000005,-31.502520000000004,14.658734200000001,5.730559439186605,5.299036239599791,-2.4,0.494817479,-40.900000000000006,-26.5,12.800000000000002,0.0012,0.024
Fri_Mar_17_2023,383259.0,25000.96,0.8190384,0.8186932,0.5657957,0.5960349,0.5890757,-18.3,24.8,20.0,9.621398,800.0,103.1779,10.21811,5.4324404296875,-48.1763538,-36.527922000000004,10.878431799999998,5.818355107273572,5.345685727200098,-2.4,0.564448578,-39.0,-32.2,7.399999999999997,0.0012,0.024
Fri_Mar_17_2023,390183.0,25001.27,0.813014,0.814538,0.5616603,0.5872923,0.5811806,-18.2,24.9,20.0,9.621398,800.0,103.1779,9.993928,5.561228515625,-48.7989036,-41.553324,6.4755796,5.959060980689392,5.615216100001019,-2.4,0.639648578,-43.0,-37.5,6.1,0.0012,0.024
Fri_Mar_17_2023,397175.0,25000.92,0.8056539,0.8063067,0.5542078,0.57929,0.5766686,-18.2,24.9,20.0,9.621398,800.0,103.1779,9.630573,5.52040966796875,-48.80640420000001,-43.728498,4.307906200000009,5.914464839909046,5.506367295601327,-2.4,0.720558501,-42.7,-39.0,4.3000000000000025,0.0012,0.024
Fri_Mar_17_2023,405050.0,25000.36,0.8061009,0.8069785,0.5525079,0.5825981,0.5757894,-19.0,24.9,20.0,9.621398,800.0,103.1779,10.36992,5.51089111328125,-49.173933600000005,-45.153612,3.2503216000000026,5.904065457534416,5.578933165200098,-2.3,0.87315969,-44.1,-40.300000000000004,4.399999999999997,0.0012,0.024
Fri_Mar_17_2023,411407.0,25000.77,0.8026734,0.7994549,0.5527722,0.5781704,0.5746083,-18.5,24.9,20.0,9.621398,800.0,103.1779,9.968086,5.53050927734375,-49.3839504,-44.62857,3.9853804,5.925499046589916,5.425162632000507,-2.4,0.900055437,-43.6,-40.800000000000004,3.3999999999999972,0.0012,0.024
Fri_Mar_17_2023,418653.0,25001.22,0.7980844,0.7989033,0.5545327,0.5770799,0.5769554,-18.9,25.0,20.0,9.621398,800.0,103.1779,10.51348,5.51837841796875,-48.9114126,-46.878750000000004,1.2626625999999948,5.91224562216623,5.476995395998971,-2.4,0.998908404,-38.7,-42.2,-1.6000000000000028,0.0012,0.024
Fri_Mar_17_2023,439700.0,30000.71,1.233815,1.234179,0.892459,0.8607686,0.8669934,-18.4,25.0,20.0,9.621398,800.0,103.1779,18.82771,0.041041259765625,-0.3675294,203.116248,202.7137774,0.021232359765624997,0.08984345760133151,-2.4,0.0,6.9,212.0,204.0,0.0012,0.024
Fri_Mar_17_2023,456861.0,30001.66,1.233704,1.233397,0.8752329,0.8996031,0.8383217,-18.5,25.1,20.0,9.621398,800.0,103.1779,19.1757,0.03810244369506836,-0.19501560000000004,201.54112200000003,200.96613760000002,0.018293543695068356,0.10884880439969262,-2.3,0.000840762,2.3000000000000003,208.20000000000002,206.5,0.0012,0.024
Fri_Mar_17_2023,462932.0,30000.67,1.225014,1.225201,0.7949359,0.9091009,0.9062643,-18.000000000000004,25.1,20.0,9.621398,800.0,103.1779,18.81942,0.0402856559753418,-0.450036,201.01608000000002,200.4485962,0.020476755975341796,0.0932989752006145,-2.4,0.003218794,9.5,208.4,199.5,0.0012,0.024
Fri_Mar_17_2023,469027.0,30000.6,1.225031,1.225363,0.8644842,0.8330863,0.8992383,-17.6,25.1,20.0,9.621398,800.0,103.1779,18.43728,0.03969182205200195,-0.337527,199.81598400000001,199.383511,0.019882922052001952,-0.02246086440071699,-2.3,0.00758752,8.5,209.5,201.6,0.0012,0.024
Fri_Mar_17_2023,475161.0,29999.55,1.224936,1.225047,0.871767,0.8987881,0.8319359,-17.7,25.1,20.0,9.621398,800.0,103.1779,19.32112,0.03646699523925781,-0.2925234,199.740978,199.2635014,0.01665809523925781,0.1952367444002047,-2.3,0.014313612,7.9,208.4,201.1,0.0012,0.024
Fri_Mar_17_2023,481315.0,30002.15,1.217943,1.220485,0.7946491,0.8933101,0.9121266,-17.2,25.2,20.0,9.621398,800.0,103.1779,19.66946,0.038082756042480466,-0.4725378,198.84090600000002,198.5434438,0.018273856042480465,0.02246086440071699,-2.3,0.023713612,6.6000000000000005,207.3,201.3,0.0012,0.024
Fri_Mar_17_2023,487525.0,30002.7,1.209942,1.209637,0.8886626,0.8326979,0.8477454,-18.1,25.2,20.0,9.621398,800.0,103.1779,19.44617,0.12070597076416016,-0.450036,195.990678,195.670714,0.10089707076416016,0.06392707559979509,-2.4,0.036070233,8.200000000000001,205.00000000000003,195.00000000000003,0.0012,0.024
Fri_Mar_17_2023,493733.0,30001.78,1.191073,1.189904,0.7696132,0.9069557,0.8469111,-17.3,25.2,20.0,9.621398,800.0,103.1779,19.08714,0.5962431030273437,-1.2676014000000002,183.7647,184.26230139999998,0.5764342030273437,0.5494272983996923,-2.4,0.051641355,6.7,192.70000000000002,186.60000000000002,0.0012,0.024
Fri_Mar_17_2023,499972.0,30002.04,1.176347,1.175058,0.8414823,0.8019798,0.8586881,-17.2,25.2,20.0,9.621398,800.0,103.1779,18.8073,1.065228271484375,-2.1376710000000005,168.83850600000002,170.20617700000003,1.065228271484375,1.0349275211995894,-2.4,0.070665617,5.800000000000001,175.9,172.1,0.0012,0.024
Fri_Mar_17_2023,506269.0,30000.36,1.174418,1.175487,0.7967802,0.8866592,0.8056245,-18.3,25.3,20.0,9.621398,800.0,103.1779,17.80037,1.607416015625,-4.537863,151.13709000000003,154.904953,1.6393707152026658,1.6776537947998962,-2.4,0.093366179,3.3000000000000003,158.9,156.2,0.0012,0.024
Fri_Mar_17_2023,512606.0,30002.94,1.163226,1.157087,0.8216433,0.7921674,0.8591974,-17.8,25.3,20.0,9.621398,800.0,103.1779,17.24032,2.47093701171875,-10.403332200000001,127.960236,137.5935682,2.582800187609254,2.3912181792001004,-2.4,0.119953394,-3.2,136.8,140.6,0.0012,0.024
Fri_Mar_17_2023,519008.0,29998.76,1.154365,1.154687,0.8215892,0.8304139,0.7865424,-18.9,25.3,20.0,9.621398,800.0,103.1779,17.28448,3.0821630859375,-16.223797800000003,110.483838,125.89263220000001,3.250587879315525,2.9544675479999976,-2.3,0.150626791,-9.8,120.7,131.1,0.0012,0.024
Fri_Mar_17_2023,525463.0,30001.64,1.133231,1.133396,0.7351257,0.8253807,0.8476075,-18.5,25.3,20.0,9.621398,800.0,103.1779,17.42874,3.66337744140625,-21.789243000000003,92.482398,113.23912000000001,3.8855866288716814,3.6144714095997923,-2.4,0.185576593,-13.9,100.9,115.4,0.0012,0.024
Fri_Mar_17_2023,532117.0,30000.62,1.117397,1.121796,0.8143889,0.7756328,0.7717993,-19.1,25.3,20.0,9.621398,800.0,103.1779,16.56926,4.1440556640625,-28.4347746,70.205616,97.87039060000001,4.410745836406096,4.1638987079994845,-2.4,0.224984909,-19.0,83.70000000000002,103.30000000000001,0.0012,0.024
Fri_Mar_17_2023,538678.0,30001.09,1.104008,1.104941,0.71306,0.8220202,0.8109887,-17.1,25.4,20.0,9.621398,800.0,103.1779,16.74716,4.65125341796875,-35.717857200000005,49.428954000000004,84.4218148,4.964878638663554,4.690865141999996,-2.4,0.269026693,-33.1,57.60000000000001,85.5,0.0012,0.024
Fri_Mar_17_2023,545956.0,29996.57,1.095934,1.104209,0.7455197,0.7415758,0.8282753,-20.2,25.4,20.0,9.621398,800.0,103.1779,17.00377,5.3726640625,-46.661232600000005,21.976758000000004,67.80048520000001,5.753047156669945,5.397518491200098,-2.4,0.371679265,-38.900000000000006,29.700000000000003,68.19999999999999,0.0012,0.024
Fri_Mar_17_2023,552689.0,30000.76,1.091772,1.090869,0.7911484,0.8010607,0.7382216,-17.7,25.4,20.0,9.621398,800.0,103.1779,16.35401,5.598544921875,-50.1940152,13.726098,63.1501132,5.999830571260789,5.544377989199585,-2.4,0.430610594,-42.10000000000001,17.7,58.1,0.0012,0.024
Fri_Mar_17_2023,559483.0,30001.88,1.088197,1.088405,0.7033371,0.8114536,0.7975236,-19.0,25.4,20.0,9.621398,800.0,103.1779,17.24861,5.7620810546875,-52.991739,3.8253060000000003,56.047045,6.178500005121271,5.684326452000508,-2.4,0.494817479,-48.900000000000006,9.8,59.9,0.0012,0.024
Fri_Mar_17_2023,566364.0,30000.77,1.089891,1.089137,0.7606817,0.741628,0.8156433,-17.8,25.5,20.0,9.621398,800.0,103.1779,16.86686,5.86888037109375,-54.60436800000001,0.150012,54.246901,6.2951823130052995,5.727520421999995,-2.4,0.564448578,-46.400000000000006,5.200000000000001,52.20000000000001,0.0012,0.024
Fri_Mar_17_2023,573292.0,29999.39,1.089773,1.090624,0.784739,0.7911044,0.7345089,-19.1,25.5,20.0,9.621398,800.0,103.1779,17.0377,5.94143603515625,-55.5194412,-4.425354,50.3240872,6.3744521306197415,5.938306995600814,-2.4,0.639648578,-48.400000000000006,0.9000000000000001,49.900000000000006,0.0012,0.024
Fri_Mar_17_2023,580374.0,29999.22,1.092883,1.096082,0.7121542,0.8301883,0.7793575,-18.6,25.5,20.0,9.621398,800.0,103.1779,17.098,5.9513173828125,-56.487018600000006,-5.625450000000001,50.0915686,6.385247878086419,5.997050794800917,-2.4,0.720558501,-56.1,-1.1,55.6,0.0012,0.024
Fri_Mar_17_2023,589260.0,30001.39,1.089387,1.08943,0.7233411,0.777037,0.8333028,-19.5,25.6,20.0,9.621398,800.0,103.1779,17.27606,6.03220947265625,-57.2145768,-7.0505640000000005,49.1239912,6.4736255573650725,5.92102940759979,-2.4,0.87315969,-58.300000000000004,-1.7000000000000002,57.2,0.0012,0.024
Fri_Mar_17_2023,595603.0,29999.71,1.084679,1.086901,0.786034,0.7899145,0.731683,-19.3,25.6,20.0,9.621398,800.0,103.1779,17.33853,5.97223193359375,-57.252079800000004,-8.175654000000002,48.3064258,6.4080978188503765,5.9313959603991755,-2.3,0.900055437,-44.800000000000004,-3.7,41.7,0.0012,0.024
Fri_Mar_17_2023,602816.0,30001.66,1.087727,1.087008,0.7037876,0.8184814,0.789345,-18.4,25.6,20.0,9.621398,800.0,103.1779,16.8635,5.9845419921875,-56.80204380000001,-8.100648000000001,47.931395800000004,6.421547025223971,5.900296301999483,-2.3,0.998908404,-44.800000000000004,-0.9000000000000001,44.2,0.0012,0.024
