Time,Time_ms,Motor_speed_rpm,BLDC_Q_curent_for_monitoring,Filtered_Q_current_A,BLDC_Ph_A_amps_abs_A,BLDC_Ph_B_amps_abs_A,BLDC_Ph_C_amps_abs_A,Purge_pressure_mHg,ivp_purge_temperature_C,Purge_add_flow_rate_mlph,Purge_add_speed_rpm,Purge_circulate_flow_rate_mlph,Purge_circulate_speed_rpm,BLDC_watts_W,Flow_Original_lpm,Input_pressure_mmHg,Output_pressure_mmHg,Net_pressure_mmHg,Flow_lpm,Flow_from_M01_lpm,aortic_Pressure_mmHg,DC_Valve,Input_pressure_from_M04_mmHg,Output_pressure_from_M04_mmHg,Net_pressure_from_M04_mmHg,Bldc_Kp,Bldc_Ki
Thu_Mar_16_2023,34267.0,0.0,0.0,2.11345e-05,0.01557822,0.01562363,0.01509203,277.2,23.6,20.0,9.621398,800.0,103.1779,0.6658664,0.03900882720947266,-2.9327346000000003,-3.8253060000000003,0.29742859999999993,0.019199927209472657,0.12958190999999988,-2.7,0.0,6.300000000000001,4.6000000000000005,-0.7000000000000002,0.0012,0.024
Thu_Mar_16_2023,34621.0,0.0,0.0,7.906374e-06,0.01557822,0.01562363,0.01509203,235.7,23.6,20.0,9.621398,800.0,103.1779,0.6658664,0.036637168884277344,-2.925234,-3.9753180000000006,0.13991599999999949,0.016828268884277343,-0.013822070400204849,-2.7,0.015,6.500000000000001,5.5,-8.881784197001252e-16,0.0012,0.024
Thu_Mar_16_2023,40814.0,0.0,0.0,4.838121e-05,0.01532174,0.01502622,0.01525459,230.8,23.7,20.0,9.621398,800.0,103.1779,0.3879581,0.03997426605224609,-3.2627610000000002,-4.050324000000001,0.4024369999999995,0.02016536605224609,0.14340398040020474,-2.7,0.03,6.7,5.5,-0.20000000000000018,0.0012,0.024
Thu_Mar_16_2023,47068.0,0.0,0.0,-2.278405e-08,0.01548275,0.01544537,0.01523876,313.7,23.6,20.0,9.621398,800.0,103.1779,0.4452264,0.21038270568847656,-2.9852388000000003,-4.50036,-0.32512119999999944,0.19057380568847657,0.2868079608004095,-2.7,0.045,6.6000000000000005,5.200000000000001,-0.39999999999999947,0.0012,0.024
Thu_Mar_16_2023,51580.0,0.0,0.0,2.420154e-05,0.01561373,0.01519841,0.01537666,221.0,23.6,20.0,9.621398,800.0,103.1779,0.8075721,0.6087360229492188,-3.6077886,-7.0505640000000005,-2.2527754000000004,0.5889271229492188,0.558066092398668,-2.7,0.06,5.4,2.7,-2.7,0.0012,0.024
Thu_Mar_16_2023,53308.0,0.0,0.0,3.937188e-06,0.01495909,0.01541407,0.01527418,224.1,23.6,20.0,9.621398,800.0,103.1779,0.559899,0.9237035522460938,-4.6353708000000005,-9.075726,-3.250355199999999,0.9038946522460938,0.9779114807998968,-2.7,0.075,5.0,-1.1,-5.200000000000001,0.0012,0.024
Thu_Mar_16_2023,57792.0,0.0,0.0,3.513131e-06,0.01572659,0.0149984,0.01532009,301.3,23.6,20.0,9.621398,800.0,103.1779,0.575803,1.2835147705078125,-5.6404512,-15.226218000000003,-8.395766800000002,1.2835147705078125,1.3666572107998964,-2.7,0.09,3.8000000000000003,-6.300000000000001,-8.700000000000001,0.0012,0.024
Thu_Mar_16_2023,59542.0,0.0,0.0,-3.058657e-05,0.01534432,0.01514081,0.01512486,259.7,23.6,20.0,9.621398,800.0,103.1779,0.8410481,1.5673070068359376,-6.810544800000001,-17.476398,-9.4758532,1.5955501003342485,1.591265854799384,-2.6000000000000005,0.105,2.4000000000000004,-11.4,-12.8,0.0012,0.024
Thu_Mar_16_2023,63979.0,0.0,0.0,-1.289054e-05,0.01572986,0.01517937,0.01552637,277.7,23.6,20.0,9.621398,800.0,103.1779,0.4357909,1.9537017822265625,-8.9782182,-27.827226,-17.659007799999998,2.0177010621944307,2.038755383999486,-2.6000000000000005,0.12,0.5,-19.0,-18.5,0.0012,0.024
Thu_Mar_16_2023,65736.0,0.0,0.0,1.248965e-05,0.01526202,0.01525121,0.0152848,214.5,23.6,20.0,9.621398,800.0,103.1779,0.7331223,2.25134130859375,-10.5233418,-34.652772000000006,-22.939430200000004,2.3428835448418552,2.242630922400203,-2.7,0.135,-1.6,-25.900000000000002,-23.3,0.0012,0.024
Thu_Mar_16_2023,70180.0,0.0,0.0,1.748066e-06,0.01565129,0.01513532,0.01531555,250.7,23.6,20.0,9.621398,800.0,103.1779,0.5186762,2.578518798828125,-13.261060800000001,-42.828426,-28.377365199999996,2.7003373744434884,2.4966114659989738,-2.7,0.15000000000000002,-4.1000000000000005,-34.4,-29.299999999999997,0.0012,0.024
Thu_Mar_16_2023,71933.0,0.0,0.0,1.891666e-05,0.01519368,0.01514375,0.01531489,250.0,23.6,20.0,9.621398,800.0,103.1779,0.8814394,2.707217041015625,-13.163553000000002,-45.903672,-31.550119,2.840945090151453,2.7402254567998954,-2.7,0.16500000000000004,-5.4,-38.5,-33.3,0.0012,0.024
Thu_Mar_16_2023,76389.0,0.0,0.0,3.350492e-05,0.01536074,0.01546841,0.01557297,246.6,23.6,20.0,9.621398,800.0,103.1779,0.6785194,2.966113037109375,-16.2613008,-55.054404000000005,-37.60310320000001,3.1237987950501203,2.8836294372001,-2.7,0.18000000000000005,-7.200000000000001,-46.2,-38.400000000000006,0.0012,0.024
Thu_Mar_16_2023,78134.0,0.0,0.0,5.098897e-07,0.01514194,0.01529494,0.01495738,239.00000000000003,23.6,20.0,9.621398,800.0,103.1779,0.7993968,3.155093994140625,-17.926434,-56.704536000000004,-37.588102000000006,3.3302676654000054,3.1099658399999974,-2.7,0.19500000000000006,-8.5,-51.1,-41.0,0.0012,0.024
Thu_Mar_16_2023,82588.0,0.0,0.0,-4.894065e-05,0.0152381,0.01507575,0.01548079,203.4,23.6,20.0,9.621398,800.0,103.1779,0.764495,3.265360107421875,-18.984018600000002,-64.50516,-44.33114140000001,3.4507375804893208,3.1531598099994853,-2.7,0.21000000000000008,-9.4,-56.70000000000001,-46.30000000000001,0.0012,0.024
Thu_Mar_16_2023,84337.0,0.0,0.0,-2.193366e-06,0.01551471,0.01535188,0.01502796,287.50000000000006,23.6,20.0,9.621398,800.0,103.1779,0.7186282,3.336441162109375,-19.659072600000002,-68.63049000000001,-48.55397920000001,3.5283963313770075,3.3933182832011237,-2.6000000000000005,0.2250000000000001,-9.600000000000001,-58.6,-46.3,0.0012,0.024
Thu_Mar_16_2023,88789.0,0.0,0.0,-1.321685e-05,0.01528072,0.01537841,0.01532921,257.9,23.6,20.0,9.621398,800.0,103.1779,0.7104644,3.482063720703125,-21.489219000000002,-73.280862,-50.601642999999996,3.6874945053022232,3.434784494400202,-2.7,0.2400000000000001,-11.3,-64.3,-51.5,0.0012,0.024
Thu_Mar_16_2023,90542.0,0.0,0.0,-1.883193e-07,0.01545811,0.01516488,0.01537154,245.60000000000002,23.6,20.0,9.621398,800.0,103.1779,0.680907,3.54841015625,-21.624229800000002,-76.13109,-53.3168602,3.7599805050256747,3.5591831279989727,-2.7,0.2550000000000001,-12.5,-66.2,-52.7,0.0012,0.024
Thu_Mar_16_2023,94997.0,0.0,0.0,-3.906213e-05,0.01539264,0.01499573,0.01554159,235.4,23.6,20.0,9.621398,800.0,103.1779,0.9116889,3.69047607421875,-23.5743858,-81.156492,-56.3921062,3.9151929140377475,3.60756037439969,-2.7,0.27000000000000013,-13.8,-73.0,-58.2,0.0012,0.024
Thu_Mar_16_2023,96780.0,0.0,0.0,2.990445e-05,0.01522117,0.01514753,0.01508912,234.8,23.6,20.0,9.621398,800.0,103.1779,0.4006114,3.777947509765625,-24.421953600000002,-83.18165400000001,-57.56970040000001,4.01075877828649,3.6991315907998943,-2.7,0.28500000000000014,-14.8,-74.60000000000001,-58.80000000000001,0.0012,0.024
Thu_Mar_16_2023,101220.0,0.0,0.0,-6.608247e-06,0.01531633,0.0152742,0.01549126,222.2,23.6,20.0,9.621398,800.0,103.1779,0.9454498,3.8459072265625,-25.089507,-86.931954,-60.65244700000001,4.0850073490249095,3.9306512699994847,-2.6000000000000005,0.30000000000000016,-15.3,-77.7,-61.400000000000006,0.0012,0.024
Thu_Mar_16_2023,102987.0,0.0,0.0,1.578094e-05,0.01533109,0.01505857,0.01498842,273.4,23.6,20.0,9.621398,800.0,103.1779,0.4260753,3.892859619140625,-25.277022000000002,-87.23197800000001,-60.76495600000001,4.136304620496695,3.958295410799894,-2.7,0.31500000000000017,-17.5,-81.0,-62.5,0.0012,0.024
Thu_Mar_16_2023,107435.0,0.0,0.0,3.882677e-05,0.01528073,0.01530175,0.01527618,213.2,23.6,20.0,9.621398,800.0,103.1779,0.8271004,3.94401416015625,-26.5596246,-91.58232600000001,-63.83270140000002,4.192192898673932,4.015311451201123,-2.8,0.3300000000000002,-18.400000000000002,-81.10000000000001,-61.7,0.0012,0.024
Thu_Mar_16_2023,109210.0,0.0,0.0,1.645244e-05,0.01523098,0.01551057,0.01543396,237.3,23.6,20.0,9.621398,800.0,103.1779,0.5774875,3.972394775390625,-26.724637800000004,-92.10736800000001,-64.1927302,4.223199798307249,4.013583692399178,-2.6000000000000005,0.3450000000000002,-17.3,-84.0,-65.7,0.0012,0.024
Thu_Mar_16_2023,113662.0,0.0,0.0,-2.818348e-08,0.01526376,0.01534301,0.01499252,218.20000000000002,23.6,20.0,9.621398,800.0,103.1779,0.6825967,4.025834716796875,-26.979658200000003,-93.75750000000001,-65.5878418,4.281584963178056,4.046411109600816,-2.6000000000000005,0.3600000000000002,-16.6,-86.10000000000001,-68.5,0.0012,0.024
Thu_Mar_16_2023,115406.0,0.0,0.0,6.541489e-05,0.01528328,0.01516026,0.01545924,225.0,23.6,20.0,9.621398,800.0,103.1779,0.8724104,4.0645146484375,-27.324685800000005,-93.98251800000001,-64.9952944,4.3238442570058995,3.991122827999997,-2.7,0.3750000000000002,-16.5,-84.60000000000001,-67.10000000000001,0.0012,0.024
Thu_Mar_16_2023,119866.0,0.0,0.0,5.642011e-05,0.0154759,0.0155482,0.01504365,235.7,23.6,20.0,9.621398,800.0,103.1779,0.3925899,4.082898193359375,-28.209756600000002,-96.982758,-67.5830014,4.343928977777095,4.0308612804002015,-2.7,0.39000000000000024,-18.2,-87.80000000000001,-68.60000000000001,0.0012,0.024
Thu_Mar_16_2023,121618.0,0.0,0.0,3.643244e-05,0.01507862,0.01501977,0.01535495,284.1,23.6,20.0,9.621398,800.0,103.1779,0.9032316,4.1075751953125,-28.382270400000003,-98.332866,-68.76059559999999,4.370889539290396,4.279658547600816,-2.7,0.40500000000000025,-19.3,-88.9,-69.60000000000001,0.0012,0.024
Thu_Mar_16_2023,126107.0,0.0,0.0,5.971759e-07,0.01549353,0.01513911,0.01562392,296.8,23.6,20.0,9.621398,800.0,103.1779,0.3817552,4.234318359375,-29.0948274,-100.958076,-70.67324860000001,4.5093612579209,4.155259914000509,-2.7,0.42000000000000026,-19.400000000000006,-90.60000000000001,-70.0,0.0012,0.024
Thu_Mar_16_2023,127809.0,0.0,0.0,-6.341714e-05,0.01523696,0.01553065,0.01525723,183.1,23.6,20.0,9.621398,800.0,103.1779,0.8386391,4.220908203125,-29.559864600000004,-101.18309400000001,-70.43322940000002,4.494710153091882,4.1638987079994845,-2.7,0.4350000000000003,-19.6,-91.7,-71.1,0.0012,0.024
Thu_Mar_16_2023,134329.0,0.0,0.0,-1.754739e-05,0.01565362,0.01506438,0.01508473,244.9,23.6,20.0,9.621398,800.0,103.1779,0.8221776,4.2457373046875,-29.537362800000004,-102.083166,-71.0932822,4.521836889202994,4.3384023467993815,-2.7,0.4500000000000003,-21.200000000000003,-96.2,-74.5,0.0012,0.024
Thu_Mar_16_2023,135024.0,0.0,0.0,1.492625e-05,0.01543559,0.01542888,0.01506496,224.6,23.6,20.0,9.621398,800.0,103.1779,0.7036952,4.267462890625,-29.777382000000003,-103.35826800000001,-72.39088600000001,4.545572916666667,4.260653200799382,-2.7,0.4650000000000003,-19.6,-92.30000000000001,-71.70000000000002,0.0012,0.024
Thu_Mar_16_2023,140560.0,0.0,0.0,2.167978e-05,0.01526204,0.01494772,0.01527185,138.1,23.6,20.0,9.621398,800.0,103.1779,0.757581,4.26947509765625,-30.1374108,-105.38343,-74.05601920000001,4.547771329243144,4.214003713200611,-2.7,0.4800000000000003,-19.5,-93.7,-73.2,0.0012,0.024
Thu_Mar_16_2023,141233.0,0.0,0.0,-2.88e-06,0.01518154,0.01527764,0.0153664,128.8,23.6,20.0,9.621398,800.0,103.1779,0.710308,4.28176708984375,-30.324925800000003,-106.73353800000001,-75.21861220000001,4.561200797382005,4.257197683200099,-2.7,0.49500000000000033,-20.5,-95.5,-75.0,0.0012,0.024
Thu_Mar_16_2023,146750.0,0.0,0.0,-2.392027e-05,0.01532459,0.01515877,0.01521166,246.9,23.6,20.0,9.621398,800.0,103.1779,0.6958165,4.36104345703125,-30.729958200000006,-107.93363400000001,-76.01367580000002,4.6478132383166715,4.238192336400202,-2.7,0.5100000000000003,-22.5,-98.80000000000001,-75.10000000000001,0.0012,0.024
Thu_Mar_16_2023,147442.0,0.0,0.0,-1.437443e-06,0.01532459,0.01515877,0.01521166,267.3,23.6,20.0,9.621398,800.0,103.1779,0.6958165,4.30262841796875,-30.7974636,-108.98371800000001,-76.99625440000001,4.583992590373375,4.2623809596013285,-2.7,0.5250000000000004,-20.5,-97.40000000000002,-75.90000000000002,0.0012,0.024
Thu_Mar_16_2023,152941.0,0.0,0.0,-1.654588e-05,0.01535094,0.01528454,0.01504952,152.4,23.6,20.0,9.621398,800.0,103.1779,0.4709623,4.282126953125,-31.6750338,-112.058964,-79.19393020000001,4.561593961679231,4.303847170800406,-2.6000000000000005,0.5400000000000004,-22.200000000000003,-102.4,-79.2,0.0012,0.024
Thu_Mar_16_2023,153644.0,0.0,0.0,-1.620105e-05,0.01535094,0.01528454,0.01504952,174.00000000000003,23.6,20.0,9.621398,800.0,103.1779,0.4709623,4.28513623046875,-31.022481600000003,-112.659012,-80.4465304,4.564881711426581,4.229553542401225,-2.6000000000000005,0.5550000000000004,-20.700000000000003,-100.30000000000001,-78.10000000000001,0.0012,0.024
Thu_Mar_16_2023,159216.0,0.0,0.0,2.236878e-05,0.01504014,0.01520969,0.01541145,194.4,23.6,20.0,9.621398,800.0,103.1779,0.4338147,4.343783203125,-30.902472000000003,-110.483838,-78.391366,4.628955755626571,4.336674588000508,-2.6000000000000005,0.5700000000000004,-20.800000000000004,-101.4,-79.6,0.0012,0.024
Thu_Mar_16_2023,159857.0,0.0,0.0,-1.330591e-05,0.01509836,0.01502934,0.01526528,191.7,23.6,20.0,9.621398,800.0,103.1779,0.859863,4.40747998046875,-31.022481600000003,-111.983958,-79.7714764,4.698546903166995,4.355679934800406,-2.7,0.5850000000000004,-20.800000000000004,-101.7,-79.9,0.0012,0.024
Thu_Mar_16_2023,165413.0,0.0,0.0,3.029423e-05,0.01523899,0.01497556,0.01559071,159.5,23.6,20.0,9.621398,800.0,103.1779,0.5824001,4.39550537109375,-32.0725656,-112.659012,-79.3964464,4.685464187800448,4.3936906284002015,-2.6000000000000005,0.6000000000000004,-22.8,-102.30000000000001,-78.50000000000001,0.0012,0.024
Thu_Mar_16_2023,171612.0,0.0,0.0,-4.441357e-07,0.01541854,0.01520793,0.01529024,175.8,23.6,20.0,9.621398,800.0,103.1779,0.856634,4.403984375,-31.810044599999998,-110.85886800000002,-77.85882340000002,4.694727821479297,4.364318728799382,-2.7,0.6150000000000004,-23.0,-101.4,-77.4,0.0012,0.024
Thu_Mar_16_2023,177093.0,0.0,0.0,-1.676571e-05,0.01517497,0.01487321,0.01514314,152.1,23.6,20.0,9.621398,800.0,103.1779,1.012823,4.42977783203125,-32.357588400000004,-111.00888,-77.46129160000001,4.722908152552441,4.391962869599792,-2.7,0.6300000000000004,-21.6,-99.70000000000002,-77.10000000000002,0.0012,0.024
Thu_Mar_16_2023,177815.0,0.0,0.0,2.676065e-05,0.0153426,0.01538782,0.01538613,158.1,23.6,20.0,9.621398,800.0,103.1779,0.7696894,4.44587451171875,-32.0725656,-111.983958,-78.72139240000001,4.740494386232656,4.334946829200099,-2.7,0.6450000000000005,-21.700000000000003,-101.2,-78.5,0.0012,0.024
Thu_Mar_16_2023,183305.0,0.0,0.0,-1.090453e-05,0.0156878,0.01515273,0.01525632,215.4,23.6,20.0,9.621398,800.0,103.1779,0.9382444,4.4101669921875,-31.480018200000004,-115.35922800000002,-82.68920980000001,4.701482565483995,4.372957522799894,-2.7,0.6600000000000005,-21.900000000000002,-104.4,-81.5,0.0012,0.024
Thu_Mar_16_2023,184025.0,0.0,0.0,-1.408559e-05,0.01520002,0.01524055,0.01510311,213.8,23.6,20.0,9.621398,800.0,103.1779,0.814001,4.3994169921875,-31.697535600000002,-111.608928,-78.72139240000001,4.68973778235278,4.404057181199587,-2.8,0.6750000000000005,-22.200000000000003,-102.2,-78.1,0.0012,0.024
Thu_Mar_16_2023,189535.0,0.0,0.0,1.236054e-05,0.01534917,0.01516606,0.01522699,107.9,23.6,20.0,9.621398,800.0,103.1779,0.7186037,4.37298291015625,-31.1199894,-110.85886800000002,-78.54887860000002,4.660857544145362,4.3660464875997915,-2.6000000000000005,0.6900000000000005,-21.700000000000003,-104.60000000000001,-81.9,0.0012,0.024
Thu_Mar_16_2023,190224.0,3582.129,0.4752842,1.383942e-06,0.01540571,0.01527679,0.01538125,135.6,23.6,20.0,9.621398,800.0,103.1779,0.7844517,4.3975556640625,-31.900051800000004,-112.80902400000001,-79.71897220000001,4.687704210709604,4.564738749599279,-2.7,0.6900000000000005,-24.100000000000005,-105.30000000000003,-80.20000000000002,0.0012,0.024
Thu_Mar_16_2023,198581.0,20001.05,0.1664236,0.1648107,0.1325326,0.1283803,0.1216281,67.9,23.6,20.0,9.621398,800.0,103.1779,2.10956,0.29142962646484377,-3.1127490000000004,-4.87539,-0.572641,0.27162072646484375,0.19350898559979499,-2.7,0.015,6.6000000000000005,5.300000000000001,0.3000000000000007,0.0012,0.024
Thu_Mar_16_2023,204342.0,20000.88,0.161575,0.1591833,0.12183,0.1169039,0.1183819,176.3,23.6,20.0,9.621398,800.0,103.1779,2.078618,0.27716464233398436,-3.1577526000000002,-5.025402000000001,-0.6776494000000004,0.25735574233398434,0.3507350364002046,-2.6000000000000005,0.03,6.7,4.9,-1.0,0.0012,0.024
Thu_Mar_16_2023,204769.0,20001.32,0.1606235,0.1595856,0.1191884,0.119337,0.1108935,160.0,23.6,20.0,9.621398,800.0,103.1779,1.97146,0.28143359375,-3.1052484000000002,-4.800384,-0.5051356,0.26162469374999997,0.27816916679989734,-2.6000000000000005,0.045,6.7,4.800000000000001,-0.8999999999999995,0.0012,0.024
Thu_Mar_16_2023,210575.0,20000.99,0.1483594,0.1481878,0.1097687,0.1079347,0.1069918,236.00000000000003,23.6,20.0,9.621398,800.0,103.1779,2.180339,0.5759011840820313,-3.6602928,-6.975558,-2.0952628000000004,0.5560922840820313,0.6047155800005116,-2.7,0.06,6.1000000000000005,1.4000000000000001,-2.8000000000000007,0.0012,0.024
Thu_Mar_16_2023,216789.0,20001.84,0.1453121,0.1454321,0.113542,0.1064053,0.1042497,245.9,23.6,20.0,9.621398,800.0,103.1779,1.912553,0.9598890380859375,-4.3278462,-10.425834000000002,-4.907987800000003,0.9598890380859375,0.9502673400010235,-2.7,0.075,4.4,-1.6,-5.0,0.0012,0.024
Thu_Mar_16_2023,222080.0,20000.08,0.1446522,0.1449225,0.1107027,0.1070455,0.1000685,368.7,23.6,20.0,9.621398,800.0,103.1779,1.965155,1.2736605224609374,-5.6179494000000005,-14.851188,-8.0432386,1.2736605224609374,1.2595361652006136,-2.7,0.09,4.0,-5.6000000000000005,-8.5,0.0012,0.024
Thu_Mar_16_2023,228307.0,20000.53,0.1418054,0.1433285,0.1093241,0.09998112,0.1005148,256.2,23.6,20.0,9.621398,800.0,103.1779,1.829141,1.585249267578125,-7.110568800000001,-20.401632000000003,-12.101063200000002,1.6151527013854745,1.5100611912001012,-2.7,0.105,2.1,-11.200000000000001,-12.3,0.0012,0.024
Thu_Mar_16_2023,234086.0,20000.04,0.1391185,0.1399676,0.1022416,0.1043249,0.09941712,124.10000000000001,23.6,20.0,9.621398,800.0,103.1779,1.83459,1.9264061279296876,-8.640691200000001,-26.777142000000005,-16.946450800000004,1.987879523576628,1.8988069212001009,-2.7,0.12,0.7000000000000001,-17.3,-17.0,0.0012,0.024
Thu_Mar_16_2023,240282.0,20000.18,0.1381222,0.1389639,0.1077173,0.1022202,0.09790361,189.5,23.6,20.0,9.621398,800.0,103.1779,1.994269,2.235558349609375,-10.7858628,-34.052724000000005,-22.076861200000003,2.3256400629404292,2.1493319471995886,-2.6000000000000005,0.135,-0.7000000000000001,-24.0,-21.9,0.0012,0.024
Thu_Mar_16_2023,245585.0,19999.97,0.1373358,0.1383008,0.1005475,0.09817582,0.1005623,189.5,23.6,20.0,9.621398,800.0,103.1779,2.029836,2.503118408203125,-12.578506200000001,-41.178294,-27.4097878,2.617959585057495,2.4171345612001005,-2.6000000000000005,0.15000000000000002,-2.6000000000000005,-31.5,-27.9,0.0012,0.024
Thu_Mar_16_2023,246483.0,20000.45,0.1368151,0.1365913,0.1069845,0.09770502,0.100863,189.1,23.6,20.0,9.621398,800.0,103.1779,1.867404,2.516801025390625,-12.6835146,-41.478318,-27.604803399999998,2.6329083638049,2.5156168128004075,-2.7,0.16500000000000004,-3.3000000000000003,-32.2,-27.900000000000002,0.0012,0.024
Thu_Mar_16_2023,251781.0,20000.08,0.1344779,0.1329276,0.1047513,0.1013843,0.09429383,186.5,23.6,20.0,9.621398,800.0,103.1779,1.795771,2.883790771484375,-15.923773800000003,-52.95423600000001,-35.80295920000001,3.0338585944328362,2.9095458192001,-2.6000000000000005,0.18000000000000005,-5.800000000000001,-42.900000000000006,-35.7,0.0012,0.024
Thu_Mar_16_2023,252683.0,19999.97,0.1350522,0.1356586,0.1047513,0.1013843,0.09429383,183.8,23.6,20.0,9.621398,800.0,103.1779,1.795771,2.8963662109375,-15.691255200000002,-52.87923,-35.9979748,3.0475977394706653,2.911273577998973,-2.6000000000000005,0.19500000000000006,-6.300000000000001,-43.50000000000001,-36.2,0.0012,0.024
Thu_Mar_16_2023,257983.0,20000.29,0.1332127,0.1329916,0.08734121,0.1084699,0.09188461,244.0,23.6,20.0,9.621398,800.0,103.1779,1.811628,3.11795166015625,-18.016441200000003,-60.45483600000001,-41.24839480000001,3.2896882553875777,3.018394623601329,-2.7,0.21000000000000008,-8.1,-50.300000000000004,-41.0,0.0012,0.024
Thu_Mar_16_2023,258882.0,19999.97,0.1324823,0.1325105,0.0952138,0.1023614,0.0945619,199.0,23.6,20.0,9.621398,800.0,103.1779,1.951419,3.130955322265625,-17.708916600000002,-60.529842,-41.6309254,3.3038952499351306,3.104782563600305,-2.7,0.2250000000000001,-8.6,-50.7,-41.2,0.0012,0.024
Thu_Mar_16_2023,264241.0,20000.5,0.1327385,0.1317012,0.1029782,0.09915119,0.09347547,208.8,23.6,20.0,9.621398,800.0,103.1779,1.646975,3.33514208984375,-19.884090600000004,-67.655412,-46.58132139999999,3.526977045606632,3.3501243132000997,-2.7,0.2400000000000001,-10.600000000000001,-59.00000000000001,-47.400000000000006,0.0012,0.024
Thu_Mar_16_2023,265097.0,20000.76,0.1325199,0.1334626,0.1074253,0.09941608,0.08858056,137.7,23.6,20.0,9.621398,800.0,103.1779,1.720281,3.371781005859375,-19.944095400000002,-67.88043,-46.746334600000004,3.5670064523755873,3.3743129364012265,-2.7,0.2550000000000001,-10.8,-58.400000000000006,-46.60000000000001,0.0012,0.024
Thu_Mar_16_2023,270456.0,20000.97,0.1317956,0.1302309,0.09974806,0.09761754,0.09993417,168.7,23.6,20.0,9.621398,800.0,103.1779,1.887685,3.546958740234375,-21.804244200000003,-75.38103000000001,-52.38678580000001,3.758394777924588,3.597193821598768,-2.6000000000000005,0.27000000000000013,-12.8,-65.10000000000001,-51.30000000000001,0.0012,0.024
Thu_Mar_16_2023,271316.0,20000.47,0.13121,0.1325645,0.0989031,0.09851298,0.09133037,143.50000000000003,23.6,20.0,9.621398,800.0,103.1779,1.559072,3.549865478515625,-22.194275400000002,-75.98107800000001,-52.61180380000002,3.7615704998531903,3.4486065648004067,-2.6000000000000005,0.28500000000000014,-12.400000000000002,-64.90000000000002,-51.500000000000014,0.0012,0.024
Thu_Mar_16_2023,276671.0,20000.18,0.1303321,0.1286815,0.1016648,0.09619176,0.0932716,219.20000000000002,23.6,20.0,9.621398,800.0,103.1779,1.891746,3.685864990234375,-23.484378600000003,-80.85646799999999,-56.182089399999995,3.9101551297218125,3.700859349600304,-2.7,0.30000000000000016,-14.600000000000001,-71.8,-56.199999999999996,0.0012,0.024
Thu_Mar_16_2023,277536.0,20000.2,0.1305738,0.1308568,0.09740668,0.1014997,0.09358449,218.8,23.6,20.0,9.621398,800.0,103.1779,1.534576,3.71558935546875,-23.176854,-81.00648000000001,-56.639626000000014,3.9426301272465314,3.6818540028004065,-2.7,0.31500000000000017,-13.4,-71.00000000000001,-56.600000000000016,0.0012,0.024
Thu_Mar_16_2023,282887.0,20000.88,0.1309478,0.1314572,0.0989685,0.09671433,0.0923737,214.10000000000002,23.6,20.0,9.621398,800.0,103.1779,1.799009,3.838203857421875,-25.134510600000002,-86.55692400000001,-60.23241340000001,4.076591125775019,3.814891430401226,-2.7,0.3300000000000002,-14.5,-76.3,-60.8,0.0012,0.024
Thu_Mar_16_2023,289088.0,20000.69,0.1300423,0.1317394,0.1048931,0.09415334,0.09213857,168.7,23.6,20.0,9.621398,800.0,103.1779,2.016596,3.92661474609375,-25.824565800000002,-88.80710400000001,-61.79253820000001,4.173183378229815,3.9617509283991774,-2.7,0.3450000000000002,-15.600000000000001,-78.9,-62.300000000000004,0.0012,0.024
Thu_Mar_16_2023,294866.0,20000.8,0.1324816,0.1339197,0.09731793,0.1005643,0.09534598,172.4,23.6,20.0,9.621398,800.0,103.1779,1.990151,3.972221435546875,-26.274601800000003,-91.207296,-63.652687,4.223010417946984,3.9738452400005086,-2.6000000000000005,0.3600000000000002,-16.400000000000002,-82.30000000000001,-64.9,0.0012,0.024
Thu_Mar_16_2023,295279.0,20000.8,0.1324816,0.1339197,0.09731793,0.1005643,0.09534598,172.4,23.6,20.0,9.621398,800.0,103.1779,1.990151,3.95016162109375,-26.6196294,-91.357308,-63.54767860000001,4.198909233140773,3.9531121344002016,-2.6000000000000005,0.3750000000000002,-17.5,-82.7,-64.2,0.0012,0.024
Thu_Mar_16_2023,301051.0,19991.85,0.1404259,0.1504771,0.09950409,0.0948751,0.09180413,190.5,23.6,20.0,9.621398,800.0,103.1779,1.789477,4.025384521484375,-27.4596966,-94.35754800000001,-65.70785140000001,4.281093107707172,3.994578345600816,-2.7,0.39000000000000024,-17.400000000000002,-86.0,-67.6,0.0012,0.024
Thu_Mar_16_2023,307247.0,20001.93,0.1335729,0.1326656,0.1026521,0.09588885,0.09808391,157.1,23.6,20.0,9.621398,800.0,103.1779,1.772691,4.052025146484375,-27.722217600000004,-95.332626,-66.23289340000001,4.310199001949497,4.1932706076003035,-2.8,0.40500000000000025,-19.0,-86.9,-68.0,0.0012,0.024
Thu_Mar_16_2023,312597.0,20000.84,0.1287082,0.1284998,0.09982622,0.09336134,0.09047627,170.9,23.6,20.0,9.621398,800.0,103.1779,1.939045,4.11147509765625,-27.804724200000003,-97.20777600000001,-68.21305180000002,4.375150330663444,4.0602331800010205,-2.6000000000000005,0.42000000000000026,-19.1,-87.50000000000001,-67.4,0.0012,0.024
Thu_Mar_16_2023,318794.0,20000.19,0.1279365,0.1268739,0.09567982,0.0989074,0.09475532,197.90000000000003,23.6,20.0,9.621398,800.0,103.1779,1.706707,4.10974365234375,-28.614789000000002,-98.182854,-68.378065,4.373258660924013,3.972117481200099,-2.6000000000000005,0.4350000000000003,-19.0,-88.2,-68.2,0.0012,0.024
Thu_Mar_16_2023,324574.0,20000.08,0.1272948,0.1264547,0.09552047,0.09633968,0.09085894,187.0,23.6,20.0,9.621398,800.0,103.1779,1.689877,4.1024482421875,-28.592287200000005,-98.40787200000001,-68.72309260000002,4.365288148352999,4.0308612804002015,-2.6000000000000005,0.4500000000000003,-19.0,-88.0,-67.8,0.0012,0.024
Thu_Mar_16_2023,325028.0,20000.25,0.1276959,0.1267996,0.09323421,0.09398162,0.0946556,198.1,23.6,20.0,9.621398,800.0,103.1779,1.933037,4.1161005859375,-28.382270400000003,-98.48287800000001,-68.91060760000002,4.380203852220583,4.082694044400202,-2.7,0.4650000000000003,-19.0,-88.0,-67.8,0.0012,0.024
Thu_Mar_16_2023,330800.0,20000.93,0.1272928,0.1276226,0.09899046,0.09537207,0.08908059,193.2,23.6,20.0,9.621398,800.0,103.1779,1.86811,4.13721630859375,-28.929814200000003,-99.832986,-69.7131718,4.4032735808956085,4.165626466799894,-2.7,0.4800000000000003,-18.900000000000002,-89.30000000000001,-69.4,0.0012,0.024
Thu_Mar_16_2023,331243.0,20000.94,0.1265975,0.1269764,0.09899046,0.09537207,0.08908059,205.7,23.6,20.0,9.621398,800.0,103.1779,1.86811,4.14579541015625,-28.9823184,-99.60796800000001,-69.43564960000002,4.412646575064187,4.231281301200099,-2.6000000000000005,0.49500000000000033,-19.900000000000002,-91.30000000000003,-70.40000000000002,0.0012,0.024
Thu_Mar_16_2023,337015.0,19999.98,0.127413,0.1271536,0.09753166,0.09721384,0.08948717,228.2,23.6,20.0,9.621398,800.0,103.1779,1.741202,4.1492646484375,-29.0198214,-100.58304600000001,-70.37322460000001,4.416436849598493,4.2122759544002015,-2.7,0.5100000000000003,-20.900000000000002,-91.4,-69.5,0.0012,0.024
Thu_Mar_16_2023,337448.0,19999.99,0.127054,0.1270796,0.09753166,0.09721384,0.08948717,250.6,23.6,20.0,9.621398,800.0,103.1779,1.741202,4.20331103515625,-29.507360400000003,-100.958076,-70.2607156,4.475484578997323,4.189815090001021,-2.7,0.5250000000000004,-19.900000000000002,-91.0,-70.1,0.0012,0.024
Thu_Mar_16_2023,343220.0,20002.02,0.1314447,0.1294528,0.0981924,0.09283298,0.08919609,218.8,23.6,20.0,9.621398,800.0,103.1779,1.612083,4.1845830078125,-30.0024,-101.78314200000001,-70.590742,4.455023498101714,4.141437843600304,-2.6000000000000005,0.5400000000000004,-20.5,-90.5,-69.0,0.0012,0.024
Thu_Mar_16_2023,343648.0,20002.02,0.1314447,0.1294528,0.0981924,0.09283298,0.08919609,218.8,23.6,20.0,9.621398,800.0,103.1779,1.612083,4.1980478515625,-29.657372400000003,-101.63313000000001,-70.78575760000001,4.469734351100732,4.113793702799894,-2.6000000000000005,0.5550000000000004,-21.0,-93.4,-71.4,0.0012,0.024
Thu_Mar_16_2023,349425.0,20000.99,0.1337661,0.1328692,0.1045418,0.1023932,0.09580358,178.9,23.6,20.0,9.621398,800.0,103.1779,1.869559,4.136087890625,-28.8848106,-99.90799200000001,-69.8331814,4.402040741423577,4.170809743201123,-2.7,0.5700000000000004,-20.6,-92.0,-70.4,0.0012,0.024
Thu_Mar_16_2023,349865.0,20001.95,0.1306799,0.1295883,0.1092369,0.09599581,0.09660399,212.5,23.6,20.0,9.621398,800.0,103.1779,1.356148,4.17628759765625,-28.959816600000003,-101.558124,-71.40830740000001,4.445960447565007,4.2209147484007135,-2.7,0.5850000000000004,-21.0,-93.9,-71.9,0.0012,0.024
Thu_Mar_16_2023,355641.0,20001.29,0.1287862,0.1290018,0.1050154,0.09922974,0.09175167,144.8,23.6,20.0,9.621398,800.0,103.1779,1.871807,4.19507470703125,-29.207336400000003,-102.23317800000001,-71.83584160000001,4.466486077822845,4.139710084799894,-2.8,0.6000000000000004,-19.8,-89.30000000000001,-68.50000000000001,0.0012,0.024
Thu_Mar_16_2023,361842.0,20000.09,0.1262753,0.1252965,0.1028957,0.09195571,0.09085496,152.1,23.6,20.0,9.621398,800.0,103.1779,1.681292,4.1304091796875,-28.787302800000003,-100.50804000000001,-70.5307372,4.395836534128154,4.181176295998973,-2.7,0.6150000000000004,-20.0,-90.5,-69.5,0.0012,0.024
Thu_Mar_16_2023,367187.0,20000.12,0.125685,0.1267528,0.09780978,0.09777151,0.09139476,227.5,23.6,20.0,9.621398,800.0,103.1779,1.814615,4.09799365234375,-27.804724200000003,-96.38271,-67.3879858,4.360421339827107,4.113793702799894,-2.6000000000000005,0.6300000000000004,-18.5,-87.7,-65.7,0.0012,0.024
Thu_Mar_16_2023,368053.0,20000.74,0.1268457,0.1283002,0.09660561,0.09613699,0.09051943,212.9,23.6,20.0,9.621398,800.0,103.1779,1.833325,4.0901005859375,-28.12725,-96.982758,-67.6880098,4.351797865112531,3.9790285164002017,-2.7,0.6450000000000005,-19.5,-87.2,-69.1,0.0012,0.024
Thu_Mar_16_2023,373387.0,20003.04,0.1378546,0.1353525,0.1014883,0.09606244,0.09535195,253.7,23.6,20.0,9.621398,800.0,103.1779,1.981167,4.01051904296875,-27.1071684,-94.35754800000001,-66.0603796,4.264852008050639,3.998033863200099,-2.6000000000000005,0.6600000000000005,-17.900000000000002,-85.7,-68.0,0.0012,0.024
Thu_Mar_16_2023,374259.0,20001.34,0.132399,0.132752,0.1053493,0.0996421,0.09960923,216.0,23.6,20.0,9.621398,800.0,103.1779,1.981129,4.080478759765625,-27.542203200000003,-95.332626,-66.6004228,4.341285654720447,4.084421803200611,-2.6000000000000005,0.6750000000000005,-17.400000000000002,-85.0,-66.1,0.0012,0.024
Thu_Mar_16_2023,379586.0,20002.07,0.1350357,0.1339609,0.09758814,0.09502681,0.08787134,202.7,23.5,20.0,9.621398,800.0,103.1779,1.6541,4.01276416015625,-26.7096366,-94.05752400000002,-66.15788740000002,4.267304883815416,4.080966285599792,-2.7,0.6900000000000005,-19.1,-86.60000000000001,-68.30000000000001,0.0012,0.024
Thu_Mar_16_2023,380507.0,20502.54,0.1419452,0.1300142,0.1031853,0.1034015,0.09363408,191.80000000000004,23.5,20.0,9.621398,800.0,103.1779,1.761572,4.031521240234375,-27.3096846,-95.782662,-67.28297740000001,4.2877977059263355,3.8822740235987676,-2.7,0.6900000000000005,-17.3,-85.9,-67.60000000000001,0.0012,0.024
Thu_Mar_16_2023,388603.0,25001.01,0.1484003,0.147274,0.1175822,0.1118208,0.1135745,146.0,23.5,20.0,9.621398,800.0,103.1779,2.032511,0.2798750915527344,-3.2027562,-5.025402000000001,-0.6326458000000006,0.26006619155273436,0.21596985000051197,-2.7,0.015,6.200000000000001,4.7,-0.5000000000000009,0.0012,0.024
Thu_Mar_16_2023,394684.0,24998.45,0.1541928,0.1525485,0.1233966,0.1024309,0.1132212,209.9,23.5,20.0,9.621398,800.0,103.1779,2.259458,0.25885629272460936,-3.2402592,-4.9503960000000005,-0.5201368000000004,0.23904739272460937,0.2868079608004095,-2.7,0.03,6.4,4.800000000000001,-0.5999999999999996,0.0012,0.024
Thu_Mar_16_2023,428115.0,25001.2,0.1365811,0.1355272,0.1130697,0.1061884,0.1022796,205.6,23.5,20.0,9.621398,800.0,103.1779,2.171579,0.26080746459960935,-3.1652532,-5.025402000000001,-0.6701488000000007,0.24099856459960936,0.23497519679887308,-2.6000000000000005,0.045,6.200000000000001,4.4,-1.5,0.0012,0.024
Thu_Mar_16_2023,434312.0,25000.36,0.1394749,0.140421,0.1124148,0.1120704,0.09940211,178.9,23.5,20.0,9.621398,800.0,103.1779,1.940476,0.514208740234375,-3.5027802000000006,-6.37551,-1.6827297999999997,0.494399840234375,0.5442440219999995,-2.7,0.06,6.0,3.0,-2.0,0.0012,0.024
Thu_Mar_16_2023,439173.0,25001.26,0.1381297,0.1374832,0.1186618,0.1028044,0.1039134,162.2,23.5,20.0,9.621398,800.0,103.1779,2.042713,0.8420258178710938,-4.095327600000001,-9.525762,-4.2404344,0.8222169178710937,0.8275964651995896,-2.6000000000000005,0.075,5.300000000000001,0.30000000000000004,-4.000000000000001,0.0012,0.024
Thu_Mar_16_2023,440524.0,25001.87,0.1419573,0.1437374,0.110279,0.1089393,0.102638,189.2,23.5,20.0,9.621398,800.0,103.1779,2.235998,0.8496871337890625,-4.230338400000001,-9.37575,-3.9554115999999993,0.8298782337890624,0.8984345759994871,-2.8,0.09,4.3,-1.8000000000000003,-5.800000000000001,0.0012,0.024
Thu_Mar_16_2023,445372.0,25001.24,0.1391573,0.1400585,0.1193153,0.1181461,0.1097091,197.90000000000003,23.5,20.0,9.621398,800.0,103.1779,2.164366,1.4734146728515625,-6.4655172,-18.151452,-10.5184366,1.4734146728515625,1.4063956632001013,-2.7,0.105,3.2,-8.8,-11.0,0.0012,0.024
Thu_Mar_16_2023,446762.0,25001.54,0.1396966,0.137718,0.1167643,0.1148559,0.1066054,173.3,23.5,20.0,9.621398,800.0,103.1779,2.340624,1.644359375,-6.608028600000001,-19.87659,-12.0785614,1.679732737900142,1.8642517451995888,-2.7,0.12,1.0,-16.6,-16.6,0.0012,0.024
Thu_Mar_16_2023,451580.0,25000.46,0.1353596,0.134906,0.1137534,0.113355,0.1032504,240.7,23.5,20.0,9.621398,800.0,103.1779,2.052052,2.099382568359375,-9.645771600000002,-30.75246,-19.916688399999995,2.1768628519167215,2.0594884895997936,-2.7,0.135,-0.8,-23.0,-22.1,0.0012,0.024
Thu_Mar_16_2023,452964.0,24998.77,0.1488647,0.1475997,0.1090639,0.1093073,0.09831858,199.6,23.5,20.0,9.621398,800.0,103.1779,2.09631,2.116724365234375,-9.8332866,-30.902472000000003,-19.8791854,2.1958094233960175,2.230536610800408,-2.7,0.15000000000000002,-1.5,-24.700000000000003,-22.200000000000003,0.0012,0.024
Thu_Mar_16_2023,457795.0,25001.2,0.1372285,0.1374507,0.1110638,0.1159151,0.1072755,171.2,23.5,20.0,9.621398,800.0,103.1779,2.089144,2.517491943359375,-12.7360188,-41.928354,-28.002335199999997,2.63366321791694,2.4931559483996906,-2.7,0.16500000000000004,-2.8000000000000003,-33.2,-29.400000000000002,0.0012,0.024
Thu_Mar_16_2023,459276.0,25002.16,0.1400423,0.1381327,0.1004066,0.09990743,0.105426,208.7,23.5,20.0,9.621398,800.0,103.1779,2.264327,2.7275283203125,-13.576086000000002,-43.12845,-28.362363999999996,2.86313593391511,2.6762983812001,-2.7,0.18000000000000005,-4.0,-37.9,-32.9,0.0012,0.024
Thu_Mar_16_2023,464012.0,24997.0,0.1507624,0.1541706,0.12523,0.1123403,0.1165038,196.1,23.5,20.0,9.621398,800.0,103.1779,2.269011,2.856206787109375,-15.4662372,-51.904152,-35.1804094,3.00372204425803,2.8317966732001,-2.7,0.19500000000000006,-5.4,-42.400000000000006,-36.00000000000001,0.0012,0.024
Thu_Mar_16_2023,470218.0,25000.37,0.1366865,0.1370867,0.1146968,0.1063471,0.1016366,202.4,23.5,20.0,9.621398,800.0,103.1779,1.956598,3.013036376953125,-16.6363308,-56.62953,-38.80319920000001,3.1750643253065935,2.9769284124007145,-2.7,0.21000000000000008,-6.6000000000000005,-46.1,-38.5,0.0012,0.024
Thu_Mar_16_2023,476417.0,25000.7,0.1345217,0.1362083,0.1086059,0.1081574,0.1042141,184.4,23.5,20.0,9.621398,800.0,103.1779,2.217038,3.190754638671875,-18.683994600000002,-63.00504000000001,-43.131045400000005,3.369228273431525,3.11514911639969,-2.7,0.2250000000000001,-9.8,-52.90000000000001,-42.10000000000001,0.0012,0.024
Thu_Mar_16_2023,476571.0,25000.7,0.1345217,0.1362083,0.1086059,0.1081574,0.1042141,184.4,23.5,20.0,9.621398,800.0,103.1779,2.217038,3.216133056640625,-18.713997000000003,-62.85502800000001,-42.951031000000015,3.3969551585716435,3.1704373980005096,-2.7,0.2400000000000001,-9.000000000000002,-53.40000000000001,-42.60000000000001,0.0012,0.024
Thu_Mar_16_2023,482656.0,25000.09,0.1474452,0.1473933,0.1159758,0.1078187,0.1136924,249.5,23.5,20.0,9.621398,800.0,103.1779,2.409781,3.48481103515625,-21.279202200000004,-72.455796,-49.98659380000001,3.690496050645963,3.4278734592000997,-2.6000000000000005,0.2550000000000001,-11.600000000000001,-63.30000000000001,-51.000000000000014,0.0012,0.024
Thu_Mar_16_2023,488859.0,25001.37,0.1389519,0.1382935,0.1088971,0.1076655,0.103024,204.6,23.5,20.0,9.621398,800.0,103.1779,2.258627,3.6038740234375,-22.4417952,-76.806144,-53.174348800000004,3.8205768856522453,3.573005198400714,-2.7,0.27000000000000013,-13.3,-66.8,-52.5,0.0012,0.024
Thu_Mar_16_2023,493908.0,24999.4,0.1429368,0.144339,0.1137095,0.108852,0.1036134,123.4,23.5,20.0,9.621398,800.0,103.1779,2.027364,3.745973388671875,-23.8444074,-81.906552,-56.872144600000006,3.9758258370718615,3.756147631199587,-2.7,0.28500000000000014,-14.700000000000001,-72.4,-56.7,0.0012,0.024
Thu_Mar_16_2023,495066.0,25001.2,0.1442014,0.1454324,0.1176457,0.1092444,0.1046289,125.0,23.5,20.0,9.621398,800.0,103.1779,2.237035,3.711991943359375,-23.754400200000003,-81.981558,-57.0371578,3.93869981793879,3.6369322739989727,-2.6000000000000005,0.30000000000000016,-14.600000000000001,-71.3,-55.699999999999996,0.0012,0.024
Thu_Mar_16_2023,500110.0,25000.3,0.1444482,0.1454922,0.1127347,0.1125364,0.1103146,151.5,23.5,20.0,9.621398,800.0,103.1779,2.316929,3.828753173828125,-24.871989600000003,-85.656852,-59.5948624,4.066265895147083,3.769969701599792,-2.7,0.31500000000000017,-15.200000000000001,-75.7,-59.5,0.0012,0.024
Thu_Mar_16_2023,501278.0,24998.24,0.1544919,0.1528535,0.1200551,0.1152479,0.1136952,215.1,23.5,20.0,9.621398,800.0,103.1779,2.267696,3.853860595703125,-24.9544962,-85.581846,-59.4373498,4.093696706766225,3.858085400400714,-2.7,0.3300000000000002,-16.0,-77.2,-60.2,0.0012,0.024
Thu_Mar_16_2023,506301.0,25001.58,0.137211,0.1374356,0.111595,0.1116958,0.1075822,247.5,23.5,20.0,9.621398,800.0,103.1779,2.319801,3.950942626953125,-26.567125200000003,-90.907272,-63.1501468,4.19976251169357,3.899551611599792,-2.7,0.3450000000000002,-16.6,-79.60000000000001,-62.00000000000001,0.0012,0.024
Thu_Mar_16_2023,507480.0,25002.25,0.1397827,0.1390397,0.1094999,0.1043152,0.1065908,206.50000000000003,23.5,20.0,9.621398,800.0,103.1779,2.152628,3.9662138671875,-26.5071204,-90.682254,-62.917628199999996,4.216446921432864,3.930651270001021,-2.7,0.3600000000000002,-17.1,-81.2,-63.099999999999994,0.0012,0.024
Thu_Mar_16_2023,512520.0,25000.74,0.1376448,0.1365997,0.1113518,0.1086466,0.1024279,173.6,23.5,20.0,9.621398,800.0,103.1779,2.188534,4.051160400390625,-27.099667800000002,-94.282542,-65.9928742,4.30925423401139,4.027405762800918,-2.7,0.3750000000000002,-16.8,-84.30000000000001,-65.30000000000001,0.0012,0.024
Thu_Mar_16_2023,513680.0,25001.38,0.1352966,0.1343313,0.1083467,0.1085883,0.1005418,215.1,23.5,20.0,9.621398,800.0,103.1779,2.061388,4.057205810546875,-27.242179200000002,-94.65757200000002,-66.22539280000001,4.315859074125286,3.9012793703986652,-2.6000000000000005,0.39000000000000024,-18.700000000000003,-87.2,-67.5,0.0012,0.024
Thu_Mar_16_2023,518731.0,25001.73,0.1371573,0.136643,0.1124812,0.09677859,0.09712354,111.8,23.5,20.0,9.621398,800.0,103.1779,2.313315,4.10800634765625,-28.12725,-97.657812,-68.340562,4.371360589594942,4.013583692400713,-2.7,0.40500000000000025,-18.8,-87.30000000000001,-67.50000000000001,0.0012,0.024
Thu_Mar_16_2023,519880.0,24998.57,0.1391609,0.1379665,0.1054467,0.1133861,0.09611837,118.1,23.5,20.0,9.621398,800.0,103.1779,2.129491,4.11923291015625,-28.2847626,-98.032842,-68.5580794,4.3836260353504315,4.036044556799895,-2.6000000000000005,0.42000000000000026,-18.8,-88.80000000000001,-69.00000000000001,0.0012,0.024
Thu_Mar_16_2023,524952.0,25000.84,0.13604,0.1378357,0.1066695,0.1113101,0.09669349,71.7,23.5,20.0,9.621398,800.0,103.1779,2.22566,4.161498046875,-29.177334000000002,-101.558124,-71.19079,4.429802301840927,4.120704737999996,-2.6000000000000005,0.4350000000000003,-20.3,-90.30000000000003,-68.30000000000003,0.0012,0.024
Thu_Mar_16_2023,526083.0,24999.75,0.1416502,0.1404822,0.1105877,0.1038228,0.1063149,78.9,23.5,20.0,9.621398,800.0,103.1779,2.26057,4.18695166015625,-29.5223616,-99.68297400000002,-68.97061240000002,4.457611340714793,4.182904054799382,-2.6000000000000005,0.4500000000000003,-20.200000000000003,-90.60000000000001,-69.4,0.0012,0.024
Thu_Mar_16_2023,531153.0,25000.39,0.1343141,0.1344754,0.102823,0.1071801,0.09805128,143.3,23.5,20.0,9.621398,800.0,103.1779,2.163219,4.2042041015625,-29.2448394,-102.00816,-71.1382858,4.476460287952038,4.208820436799382,-2.7,0.4650000000000003,-20.6,-93.7,-72.1,0.0012,0.024
Thu_Mar_16_2023,532314.0,25000.39,0.1330334,0.1325877,0.1063343,0.1015079,0.0971157,205.4,23.5,20.0,9.621398,800.0,103.1779,1.99883,4.23984814453125,-30.407432400000005,-103.958316,-72.3608836,4.515402758146236,4.172537501999996,-2.8,0.4800000000000003,-19.400000000000006,-92.5,-72.1,0.0012,0.024
Thu_Mar_16_2023,537345.0,24998.41,0.1335893,0.1425747,0.1088826,0.106984,0.09919906,190.6,23.5,20.0,9.621398,800.0,103.1779,1.864877,4.26449462890625,-29.904892200000003,-104.18333400000002,-72.90842740000002,4.542329978046815,4.296936135600304,-2.7,0.49500000000000033,-21.900000000000002,-96.0,-73.1,0.0012,0.024
Thu_Mar_16_2023,538535.0,25000.69,0.1320446,0.1324362,0.1094588,0.1019854,0.1019701,206.9,23.5,20.0,9.621398,800.0,103.1779,2.347155,4.29150537109375,-30.009900600000005,-104.333346,-73.1334454,4.571840239368241,4.117249220399177,-2.7,0.5100000000000003,-22.0,-95.60000000000001,-72.60000000000001,0.0012,0.024
Thu_Mar_16_2023,543541.0,25000.88,0.1325608,0.1347031,0.1010033,0.1019409,0.1000243,214.10000000000002,23.5,20.0,9.621398,800.0,103.1779,1.881818,4.2580478515625,-30.467437200000003,-104.933394,-73.2759568,4.535286629042391,4.331491311600816,-2.7,0.5250000000000004,-22.3,-96.40000000000002,-73.10000000000002,0.0012,0.024
Thu_Mar_16_2023,544746.0,24997.98,0.1384315,0.1359185,0.1010033,0.1045768,0.09903798,181.4,23.5,20.0,9.621398,800.0,103.1779,2.334863,4.32915185546875,-30.407432400000005,-105.983478,-74.3860456,4.612970452822845,4.179448537200099,-2.7,0.5400000000000004,-20.6,-96.0,-72.1,0.0012,0.024
Thu_Mar_16_2023,549732.0,25002.24,0.1374253,0.1361752,0.1099372,0.1049944,0.09484397,165.1,23.5,20.0,9.621398,800.0,103.1779,1.945908,4.334470703125,-30.564945,-106.20849600000001,-74.453551,4.618781495821042,4.208820436799382,-2.7,0.5550000000000004,-20.6,-96.10000000000001,-74.5,0.0012,0.024
Thu_Mar_16_2023,550948.0,25001.2,0.133342,0.1323088,0.1113418,0.1053925,0.1004396,212.5,23.5,20.0,9.621398,800.0,103.1779,2.143392,4.32384130859375,-31.367509200000004,-107.10856800000002,-74.55105880000002,4.607168478743308,4.328035793999996,-2.7,0.5700000000000004,-21.5,-99.5,-77.0,0.0012,0.024
Thu_Mar_16_2023,555937.0,25002.18,0.1328349,0.1312128,0.1044245,0.1008231,0.09960853,166.3,23.5,20.0,9.621398,800.0,103.1779,2.098077,4.3149951171875,-30.767461200000003,-107.33358600000001,-75.37612480000001,4.597503678780182,4.34704114080143,-2.7,0.5850000000000004,-23.0,-99.9,-75.9,0.0012,0.024
Thu_Mar_16_2023,557161.0,24996.24,0.1361657,0.1382042,0.1048306,0.1042614,0.09639204,155.0,23.5,20.0,9.621398,800.0,103.1779,1.941853,4.3351708984375,-30.714957,-111.908952,-80.003995,4.61954648578335,4.238192336398665,-2.7,0.6000000000000004,-22.0,-100.0,-77.0,0.0012,0.024
Thu_Mar_16_2023,562148.0,25000.61,0.131105,0.1313275,0.1083885,0.1029561,0.09603073,119.3,23.5,20.0,9.621398,800.0,103.1779,2.102017,4.35751123046875,-31.029982200000006,-110.483838,-78.2638558,4.643954146693708,4.315941482400201,-2.7,0.6150000000000004,-20.5,-99.9,-78.4,0.0012,0.024
Thu_Mar_16_2023,563375.0,25002.26,0.1347643,0.133201,0.1085962,0.1020943,0.1021975,191.2,23.5,20.0,9.621398,800.0,103.1779,2.024976,4.33211767578125,-31.315005,-110.783862,-78.278857,4.616210724113679,4.252014406800406,-2.7,0.6300000000000004,-21.900000000000002,-101.10000000000001,-78.2,0.0012,0.024
Thu_Mar_16_2023,568349.0,25000.93,0.1307507,0.1299676,0.1112243,0.1007927,0.09229466,229.8,23.5,20.0,9.621398,800.0,103.1779,2.175629,4.35132958984375,-31.405012200000005,-109.88379,-77.2887778,4.637200469620615,4.274475271201124,-2.7,0.6450000000000005,-21.900000000000002,-98.80000000000001,-75.9,0.0012,0.024
Thu_Mar_16_2023,569591.0,25000.3,0.1303331,0.1326512,0.1034582,0.101271,0.09533986,176.4,23.5,20.0,9.621398,800.0,103.1779,1.906431,4.32687841796875,-30.857468400000002,-109.283742,-75.7811572,4.610486636041462,4.3591354523996895,-2.6000000000000005,0.6600000000000005,-22.0,-101.7,-78.7,0.0012,0.024
Thu_Mar_16_2023,575807.0,25000.4,0.1446279,0.1472766,0.1081316,0.1044165,0.09934056,107.6,23.5,20.0,9.621398,800.0,103.1779,2.142248,4.3496572265625,-31.405012200000005,-111.00888,-78.4138678,4.635373349243417,4.376413040399177,-2.7,0.6750000000000005,-22.700000000000006,-103.50000000000001,-79.80000000000001,0.0012,0.024
Thu_Mar_16_2023,582100.0,25001.33,0.1311363,0.1306645,0.1103547,0.1084764,0.1026554,172.7,23.5,20.0,9.621398,800.0,103.1779,2.210917,4.36156591796875,-30.879970200000002,-109.13373000000001,-77.06375980000001,4.648384046726482,4.222642507199587,-2.7,0.6900000000000005,-22.1,-99.9,-79.0,0.0012,0.024
Thu_Mar_16_2023,596710.0,30004.79,0.1471229,0.1425205,0.1379116,0.1301443,0.1105025,121.1,23.5,20.0,9.621398,800.0,103.1779,2.445515,0.03534178924560547,-2.9327346000000003,-4.125330000000001,-0.0025954000000005806,0.015532889245605471,0.008638794000512142,-2.6000000000000005,0.0,6.7,5.6000000000000005,-0.09999999999999964,0.0012,0.024
Thu_Mar_16_2023,621668.0,30000.61,0.1396229,0.1395871,0.1266075,0.1137894,0.1192198,160.9,23.5,20.0,9.621398,800.0,103.1779,2.442194,0.03859757614135742,-2.9177334000000004,-4.050324000000001,0.05740939999999961,0.01878867614135742,0.06738259320061453,-2.7,0.015,5.9,5.200000000000001,0.3000000000000007,0.0012,0.024
Thu_Mar_16_2023,622094.0,30001.86,0.1388762,0.1396047,0.1266075,0.1137894,0.1192198,131.7,23.5,20.0,9.621398,800.0,103.1779,2.442194,0.03998453140258789,-3.450276,-3.9753180000000006,0.6649579999999995,0.02017563140258789,0.010366552800921861,-2.7,0.03,6.300000000000001,6.0,0.6999999999999993,0.0012,0.024
Thu_Mar_16_2023,627870.0,29998.64,0.1546005,0.1534981,0.1284737,0.1208288,0.1105432,201.1,23.5,20.0,9.621398,800.0,103.1779,2.634735,0.22653125,-3.1127490000000004,-4.50036,-0.19761099999999931,0.20672235,0.2557083024007168,-2.6000000000000005,0.045,6.9,5.5,-0.40000000000000036,0.0012,0.024
Thu_Mar_16_2023,628289.0,30001.72,0.1545168,0.1542985,0.1345308,0.1208288,0.1105432,195.7,23.5,20.0,9.621398,800.0,103.1779,2.609999,0.220181884765625,-2.5877070000000004,-4.575366,-0.7976589999999995,0.200372984765625,0.1589538096008193,-2.6000000000000005,0.06,6.500000000000001,5.5,-8.881784197001252e-16,0.0012,0.024
Thu_Mar_16_2023,634073.0,30001.69,0.1539101,0.1547423,0.1267547,0.1215736,0.1217455,147.10000000000002,23.5,20.0,9.621398,800.0,103.1779,2.991193,1.0065899047851563,-4.837887,-11.325906,-5.298019,1.0065899047851563,1.091943561599282,-2.6000000000000005,0.075,4.7,-1.7000000000000002,-5.4,0.0012,0.024
Thu_Mar_16_2023,645323.0,30002.88,0.1390347,0.1363196,0.1177324,0.1182686,0.1104291,121.2,23.5,20.0,9.621398,800.0,103.1779,2.604907,1.24473388671875,-5.6404512,-14.551164,-7.720712799999999,1.24473388671875,1.224980989198565,-2.7,0.09,4.4,-4.3,-7.699999999999999,0.0012,0.024
Thu_Mar_16_2023,651550.0,30000.94,0.1533875,0.1534081,0.1293983,0.1209664,0.1338604,116.9,23.5,20.0,9.621398,800.0,103.1779,2.727231,1.6093602294921876,-6.990559200000001,-20.176614,-11.996054800000001,1.6414948426659977,1.669015000799384,-2.7,0.105,2.6000000000000005,-10.9,-12.5,0.0012,0.024
Thu_Mar_16_2023,656696.0,30002.63,0.1413015,0.1405801,0.1292867,0.1176997,0.1125098,107.5,23.5,20.0,9.621398,800.0,103.1779,2.753279,2.0219664306640626,-9.353248200000001,-29.477358000000002,-18.934109799999998,2.092282782327174,2.000744690399691,-2.6000000000000005,0.12,0.1,-18.6,-17.5,0.0012,0.024
Thu_Mar_16_2023,657744.0,29999.83,0.1361064,0.1354423,0.1249273,0.1074425,0.1044871,112.1,23.4,20.0,9.621398,800.0,103.1779,2.457495,2.0404183349609375,-9.345747600000001,-29.627370000000003,-19.091622400000002,2.112442188310868,2.2339921283996906,-2.7,0.135,-0.6000000000000001,-23.200000000000003,-22.1,0.0012,0.024
Thu_Mar_16_2023,662913.0,30000.35,0.1371899,0.1377752,0.1145753,0.1264675,0.1046353,81.6,23.5,20.0,9.621398,800.0,103.1779,2.569886,2.52137255859375,-12.7435194,-42.303384,-28.3698646,2.637902937390746,2.5190723303996907,-2.7,0.15000000000000002,-3.6000000000000005,-32.4,-28.599999999999998,0.0012,0.024
Thu_Mar_16_2023,663959.0,30000.53,0.1356208,0.1360938,0.1206049,0.1150293,0.106561,96.8,23.5,20.0,9.621398,800.0,103.1779,2.665877,2.540682861328125,-12.7585206,-42.078366,-28.1298454,2.6590001762571016,2.5415331948004076,-2.6000000000000005,0.16500000000000004,-3.0,-33.4,-29.4,0.0012,0.024
Thu_Mar_16_2023,669157.0,30000.15,0.151742,0.1513263,0.1255857,0.134614,0.1152935,81.7,23.5,20.0,9.621398,800.0,103.1779,2.538455,2.902128173828125,-15.811264800000002,-53.104248000000005,-36.313,3.053892902685595,3.023577899999485,-2.7,0.18000000000000005,-5.9,-43.400000000000006,-36.50000000000001,0.0012,0.024
Thu_Mar_16_2023,670173.0,29999.8,0.1509413,0.1509576,0.1338194,0.1216217,0.1073429,145.8,23.5,20.0,9.621398,800.0,103.1779,2.672742,2.90381689453125,-15.578746200000001,-53.329266000000004,-36.275497,3.055737894167213,2.9406454775997926,-2.6000000000000005,0.19500000000000006,-7.7,-46.900000000000006,-38.2,0.0012,0.024
Thu_Mar_16_2023,675375.0,30001.69,0.1372602,0.1357607,0.1093421,0.1243993,0.1147118,101.4,23.4,20.0,9.621398,800.0,103.1779,2.493211,3.214907470703125,-18.601488,-63.45507600000001,-43.60358320000002,3.3956161594047036,3.1410654984012267,-2.7,0.21000000000000008,-8.9,-54.0,-44.1,0.0012,0.024
Thu_Mar_16_2023,676376.0,29994.59,0.1421676,0.1529426,0.1053252,0.1254383,0.1073559,103.8,23.4,20.0,9.621398,800.0,103.1779,2.683254,3.232585205078125,-18.5039802,-63.60508800000001,-43.91110780000001,3.4149297553568503,3.1479765335997927,-2.7,0.2250000000000001,-9.8,-53.800000000000004,-43.0,0.0012,0.024
Thu_Mar_16_2023,681581.0,30000.04,0.1358616,0.1344233,0.1231249,0.1145574,0.1153547,106.9,23.4,20.0,9.621398,800.0,103.1779,2.227914,3.44781640625,-20.934174600000002,-71.480718,-49.31153979999999,3.6500780140391127,3.313841378399178,-2.7,0.2400000000000001,-11.4,-61.40000000000001,-49.000000000000014,0.0012,0.024
Thu_Mar_16_2023,682587.0,29997.8,0.1401521,0.1391694,0.1167631,0.1115452,0.1168362,107.4,23.5,20.0,9.621398,800.0,103.1779,2.594023,3.427654541015625,-20.7541602,-71.03068200000001,-49.086521800000014,3.6280504108113463,3.422690182800407,-2.7,0.2550000000000001,-12.200000000000001,-63.2,-50.0,0.0012,0.024
Thu_Mar_16_2023,687783.0,30001.65,0.145548,0.1467943,0.130344,0.1196449,0.1068386,111.1,23.4,20.0,9.621398,800.0,103.1779,2.49483,3.628655029296875,-22.9743378,-78.531282,-54.366944200000006,3.8476510753817053,3.678398485201124,-2.7,0.27000000000000013,-13.700000000000003,-69.9,-54.900000000000006,0.0012,0.024
Thu_Mar_16_2023,688818.0,30002.68,0.135279,0.1347716,0.1232967,0.1200078,0.1123729,66.4,23.5,20.0,9.621398,800.0,103.1779,2.497658,3.63067138671875,-23.026842000000002,-78.606288,-54.38944600000001,3.8498540224175133,3.6680319323986654,-2.6000000000000005,0.28500000000000014,-13.4,-68.9,-54.50000000000001,0.0012,0.024
Thu_Mar_16_2023,693995.0,30001.75,0.1337252,0.13325,0.1219584,0.1195112,0.09613651,195.30000000000004,23.5,20.0,9.621398,800.0,103.1779,2.385457,3.773728271484375,-24.2494398,-83.931714,-58.4922742,4.006149100277915,3.8027971187998943,-2.6000000000000005,0.30000000000000016,-15.200000000000001,-74.0,-57.8,0.0012,0.024
Thu_Mar_16_2023,695054.0,29999.17,0.1484542,0.1482108,0.1209239,0.1227448,0.1056107,242.9,23.5,20.0,9.621398,800.0,103.1779,2.237689,3.77765869140625,-24.3694494,-83.331666,-57.7722166,4.010443233263684,3.7837917719999967,-2.7,0.31500000000000017,-15.700000000000003,-78.10000000000002,-61.40000000000002,0.0012,0.024
Thu_Mar_16_2023,700266.0,29995.03,0.1417814,0.1442759,0.1187855,0.1157668,0.1079445,146.9,23.4,20.0,9.621398,800.0,103.1779,2.317599,3.87969091796875,-25.907072400000004,-89.25714,-62.160067600000005,4.121917314507538,3.935834546400714,-2.7,0.3300000000000002,-15.600000000000001,-78.2,-61.6,0.0012,0.024
Thu_Mar_16_2023,701251.0,30000.74,0.1356221,0.1351455,0.1206264,0.1227327,0.1047381,109.4,23.4,20.0,9.621398,800.0,103.1779,2.481857,3.923838134765625,-25.9220736,-89.557164,-62.7676162,4.1701498249378615,3.923740234799382,-2.7,0.3450000000000002,-17.8,-78.5,-59.7,0.0012,0.024
Thu_Mar_16_2023,706474.0,30000.66,0.1513251,0.1507778,0.1197316,0.1257282,0.1205382,133.7,23.4,20.0,9.621398,800.0,103.1779,2.878674,4.000052001953125,-27.3096846,-92.93243400000001,-64.43274940000002,4.253416368352589,3.972117481200099,-2.7,0.3600000000000002,-17.400000000000002,-83.4,-65.0,0.0012,0.024
Thu_Mar_16_2023,707459.0,30000.47,0.1536493,0.1539232,0.1189941,0.1305685,0.1109205,154.70000000000002,23.4,20.0,9.621398,800.0,103.1779,2.652279,3.9880009765625,-26.8971516,-93.83250600000001,-65.74535440000001,4.240250165587786,3.934106787600304,-2.7,0.3750000000000002,-17.400000000000002,-84.4,-65.60000000000001,0.0012,0.024
Thu_Mar_16_2023,712673.0,30000.68,0.1534939,0.153696,0.1313237,0.1213947,0.1330957,104.6,23.4,20.0,9.621398,800.0,103.1779,2.919947,4.087661865234375,-27.8572284,-96.15769200000001,-67.11046360000002,4.349133470156642,4.153532155200099,-2.6000000000000005,0.39000000000000024,-18.700000000000003,-87.80000000000001,-69.10000000000001,0.0012,0.024
Thu_Mar_16_2023,713659.0,30000.69,0.1512936,0.1499176,0.1298289,0.1135795,0.1277407,98.5,23.4,20.0,9.621398,800.0,103.1779,2.771407,4.10391845703125,-27.819725400000003,-95.85766800000002,-66.84794260000001,4.366894413887524,4.151804396399689,-2.8,0.40500000000000025,-19.3,-87.2,-68.2,0.0012,0.024
Thu_Mar_16_2023,718876.0,30000.68,0.1510736,0.1514512,0.1389139,0.1165495,0.116226,106.30000000000001,23.4,20.0,9.621398,800.0,103.1779,2.744815,4.15815625,-28.8248058,-99.60796800000001,-69.59316220000002,4.42615126188135,4.108610426400201,-2.8,0.42000000000000026,-19.700000000000003,-89.5,-68.8,0.0012,0.024
Thu_Mar_16_2023,725076.0,29999.73,0.1490332,0.1491049,0.1249205,0.1320308,0.1141298,150.0,23.4,20.0,9.621398,800.0,103.1779,2.626697,4.2016181640625,-28.8698094,-101.78314200000001,-71.72333260000002,4.473635053056376,4.1638987079994845,-2.7,0.4350000000000003,-19.400000000000006,-91.2,-70.4,0.0012,0.024
Thu_Mar_16_2023,730995.0,30000.22,0.1501265,0.1487593,0.1253434,0.117574,0.1323692,61.1,23.4,20.0,9.621398,800.0,103.1779,2.598285,4.22019384765625,-29.814885000000004,-102.15817200000001,-71.153287,4.493929692621271,4.108610426400201,-2.7,0.4500000000000003,-19.6,-92.0,-71.4,0.0012,0.024
Thu_Mar_16_2023,731268.0,30001.86,0.149299,0.1481375,0.1215874,0.1220994,0.1237597,79.1,23.4,20.0,9.621398,800.0,103.1779,2.718004,4.22870849609375,-29.379850200000003,-101.63313000000001,-71.0632798,4.503232269303781,4.144893361199586,-2.7,0.4650000000000003,-20.6,-93.30000000000001,-71.70000000000002,0.0012,0.024
Thu_Mar_16_2023,737223.0,30000.17,0.1418406,0.1404897,0.126881,0.1140354,0.1094361,89.9,23.4,20.0,9.621398,800.0,103.1779,2.586757,4.2487998046875,-30.152412000000005,-104.10832800000001,-72.765916,4.525182786722931,4.288297341599791,-2.7,0.4800000000000003,-20.3,-95.80000000000001,-74.50000000000001,0.0012,0.024
Thu_Mar_16_2023,743441.0,30002.0,0.1365786,0.1357903,0.1226388,0.1169952,0.1114837,120.4,23.4,20.0,9.621398,800.0,103.1779,2.474805,4.31801025390625,-30.2949234,-104.63337000000001,-73.14844660000001,4.600797830117175,4.257197683200099,-2.6000000000000005,0.49500000000000033,-20.700000000000003,-96.80000000000001,-75.10000000000001,0.0012,0.024
Thu_Mar_16_2023,749649.0,29999.76,0.146585,0.1474774,0.118521,0.1175268,0.1103563,129.9,23.4,20.0,9.621398,800.0,103.1779,2.697037,4.35087353515625,-31.112488799999998,-107.85862800000001,-75.55613920000002,4.63670221256009,4.383324075600815,-2.7,0.5100000000000003,-22.400000000000002,-97.2,-73.8,0.0012,0.024
Thu_Mar_16_2023,759676.0,29999.84,0.1319672,0.1338076,0.1186929,0.1155611,0.1027521,91.9,23.4,20.0,9.621398,800.0,103.1779,2.309754,4.31490673828125,-30.362428800000004,-105.23341800000001,-73.68098920000001,4.597407121469737,4.264108718400201,-2.7,0.5250000000000004,-21.200000000000003,-95.60000000000001,-73.4,0.0012,0.024
Thu_Mar_16_2023,765893.0,30000.69,0.1329011,0.1333021,0.1079571,0.1126963,0.1130598,124.7,23.4,20.0,9.621398,800.0,103.1779,2.673463,4.387984375,-30.414932999999998,-106.058484,-74.453551,4.677247214028188,4.283114065200099,-2.7,0.5400000000000004,-20.6,-96.5,-74.9,0.0012,0.024
Thu_Mar_16_2023,770974.0,30000.11,0.1447125,0.1443967,0.1354721,0.1117352,0.1124324,161.1,23.4,20.0,9.621398,800.0,103.1779,2.335742,4.34307373046875,-31.5925272,-109.358748,-76.57622080000002,4.628180629813995,4.262380959599792,-2.8,0.5550000000000004,-22.700000000000006,-98.5,-74.8,0.0012,0.024
Thu_Mar_16_2023,772091.0,30001.65,0.1331729,0.1312066,0.1357557,0.1148803,0.1118132,92.3,23.4,20.0,9.621398,800.0,103.1779,2.800708,4.34905126953125,-30.7374588,-106.65853200000001,-74.73107320000001,4.634711318181198,4.257197683200099,-2.7,0.5700000000000004,-21.200000000000003,-97.60000000000001,-75.4,0.0012,0.024
Thu_Mar_16_2023,777209.0,30000.81,0.1318532,0.1322679,0.1125886,0.1205987,0.1026934,84.0,23.4,20.0,9.621398,800.0,103.1779,2.427464,4.314052734375,-30.482438400000003,-111.00888,-79.3364416,4.596474089779308,4.246831130400714,-2.7,0.5850000000000004,-20.100000000000005,-97.0,-75.89999999999999,0.0012,0.024
Thu_Mar_16_2023,778285.0,30000.13,0.1321088,0.1313495,0.1125886,0.1205987,0.1026934,109.2,23.4,20.0,9.621398,800.0,103.1779,2.427464,4.30258056640625,-30.9549762,-109.583766,-77.4387898,4.583940310724625,4.165626466799894,-2.7,0.6000000000000004,-21.8,-99.4,-76.60000000000001,0.0012,0.024
Thu_Mar_16_2023,784518.0,30000.79,0.1311044,0.1302329,0.1066838,0.1209762,0.1040417,69.4,23.4,20.0,9.621398,800.0,103.1779,2.304082,4.3057158203125,-30.5949474,-108.7587,-76.97375260000001,4.5873656946492956,4.253742165599279,-2.7,0.6150000000000004,-21.0,-99.5,-77.5,0.0012,0.024
Thu_Mar_16_2023,790750.0,30001.64,0.143503,0.1437204,0.1278409,0.1150801,0.117272,103.2,23.4,20.0,9.621398,800.0,103.1779,2.477396,4.2900498046875,-31.487518800000004,-109.88379,-77.2062712,4.570249977807824,4.238192336398665,-2.7,0.6300000000000004,-21.1,-98.30000000000001,-76.20000000000002,0.0012,0.024
Thu_Mar_16_2023,794593.0,30001.13,0.1411346,0.1395519,0.1157883,0.1171014,0.1064068,132.3,23.4,20.0,9.621398,800.0,103.1779,2.800956,4.2962060546875,-30.437434800000002,-109.13373000000001,-77.50629520000001,4.576975914659127,4.35567993479887,-2.7,0.6450000000000005,-22.6,-97.60000000000001,-74.0,0.0012,0.024
Thu_Mar_16_2023,796952.0,30002.97,0.1362902,0.1361398,0.1095188,0.1104321,0.110712,123.5,23.5,20.0,9.621398,800.0,103.1779,2.539526,4.27183203125,-30.1749138,-108.38367000000001,-77.01875620000001,4.550346368676936,4.350496658400713,-2.7,0.6600000000000005,-19.8,-98.0,-77.2,0.0012,0.024
Thu_Mar_16_2023,800807.0,30000.71,0.1348767,0.1340522,0.1089273,0.1159462,0.1181336,56.3,23.4,20.0,9.621398,800.0,103.1779,2.52713,4.295267578125,-30.2424192,-108.083646,-76.6512268,4.5759505933846825,4.362590970000508,-2.7,0.6750000000000005,-20.6,-98.10000000000001,-75.4,0.0012,0.024
Thu_Mar_16_2023,803162.0,30001.87,0.1346675,0.1312927,0.1189568,0.1225296,0.09722675,117.9,23.4,20.0,9.621398,800.0,103.1779,2.295879,4.3067470703125,-31.270001400000005,-110.03380200000001,-77.5738006,4.588492374426418,4.238192336400202,-2.7,0.6900000000000005,-21.5,-100.5,-78.0,0.0012,0.024
